---
source_file: mepuc_2012-00343_20141120_emera_maine_heat_pump_pilot_final_report_111714.pdf
citekey: emi_Docket201200343Emera_2014
zotero_item: "ICPCGAQ3"
public_url: https://drive.google.com/file/d/1wI38sjGFvUnzKaXZg5M061P-BiLEUgWU/view
short_url: https://pub.switch.box/emi_Docket201200343Emera_2014
docket: "2012-00343"
utility: Versant Power (Emera Maine / Bangor Hydro)
rate: Heat pump pilot (2012-00343)
filing_date: 2014-11-20
filer: VERSANT POWER
document_type: filing
pages_total: 65
extraction_scope: full
source_url: https://mpuc-cms.maine.gov/CQM.Public.WebUI/MatterManagement/MatterFilingItem.aspx?FilingSeq=84222&CaseNumber=2012-00343
md5: "4fa4b0dbce4d54beb5d29910b1c53d13"
validated: 2026-10-29
why_here: 'The utility''s earlier heat pump experience (a program, not a rate; up to 500 customers per utility): participants were 908 residential enrollees, with billing data pulled for a sample of 64 and hourly meter data for a subsample, and measured winter peak impact of ductless heat pumps.'
context: EMI Consulting's final evaluation for Emera Maine (now Versant Power) of the heat pump rebate and on-bill financing pilot approved in Docket 2012-00343 (Sept. 2012 order); the Sept. 30, 2014 report was revised Nov. 17 and filed Nov. 20, 2014, after a Nov. 2013 interim report (both in our collection). The report does not print the docket number.
contents: '65 pages: impact evaluation (average heating cost savings of `$622` per participant, net CO2 reduction of 4,212 lbs a year, +0.35 kW winter and +0.14 kW summer on-peak demand), process and market evaluation, conclusions and recommendations.'
---

# Emera Maine Heat Pump Pilot Program, Final Report (Docket No. 2012-00343)

**Source**: mepuc_2012-00343_20141120_emera_maine_heat_pump_pilot_final_report_111714.pdf
**Pages**: 65
**Date**: September 30, 2014 (revised November 17, 2014)
**Author(s)**: EMI Consulting (83 Columbia St., Suite 400, Seattle, WA), presented to Kathy Billings, Emera Maine

_Extractor note (not source text): This is a born-digital consultant report with vector charts. Every figure is described in a `[DIAGRAM DESCRIPTION: ...]` block; where a chart has data labels, those values are transcribed exactly, and where it does not, values are marked as approximate readings. Tables were rebuilt from the page layout and checked against page images (Tables 2-1, 2-2, 2-3, 3-2, 3-5, 4-1, 4-4, 5-3, A-1 to A-5). Running headers and footers are stripped and replaced by page markers; the printed page number is given only where it differs from the PDF page number. The Executive Summary (PDF pages 3-5, printed ES-1 to ES-3) is an infographic layout transcribed in visual reading order. PDF pages 2, 9 and 57 are blank or nearly blank in the source. Appendix A restarts printed page numbering at 1. Source typos (for example "EVAULATION" in the Appendix A heading, "likley" and "offest" in the Executive Summary) are reproduced as printed._

---

<!-- PDF page 1 -->

# Emera Maine Heat Pump Pilot Program

**FINAL REPORT**

September 30, 2014
Revised November 17, 2014

**Presented To:**
Kathy Billings
Emera Maine
970 Illinois Ave.
Bangor, ME 04401

**Presented By:**
EMI Consulting
83 Columbia St. Suite 400
Seattle, WA 98104
206.621.1160

[DIAGRAM DESCRIPTION: Cover page. The EMI Consulting logo (orange square mark with three vertical bars and the text "EMI CONSULTING") is at the top. Below the title is an orange horizontal rule and, after the dates, an orange square labeled "FINAL REPORT". Three small round gray icons (a lightning bolt, an electrical outlet and an eye) sit above the "Presented To" and "Presented By" blocks.]

<!-- PDF page 2 -->

_(Blank page in the source.)_

<!-- PDF page 3 (printed ES-1) -->

<!-- Extractor note (not source text): The Executive Summary pages (pages 3-5 of the PDF, printed ES-1 to ES-3) are a designed infographic layout. The text below is transcribed in visual reading order from the page images, because the text layer is scrambled. -->

# Executive Summary

**Emera Maine Heat Pump Pilot Program Final Report**

## Introduction

### Heat Pump Pilot Program Final Report

The Heat Pump Pilot Program provided $600 rebates and optional on-bill financing for qualifying ductless heat pumps installed in residential homes and small commercial buildings of Emera Maine customers. This report contains the results of an evaluation completed by EMI Consulting of the Emera Maine Heat Pump Pilot Program. It includes a comprehensive evaluation of the program’s impacts on energy costs, peak load, and greenhouse gas reduction. It also includes findings regarding the heat pump market and the evaluation of the program’s processes.

**Program Participant Summary**

> The program successfully achieved its participation goals and was fully subscribed in October 2013.

## Program Overview

**Program Goals**

Pursuant to Public Law Chapter 637, LD 1864 of the Maine State Legislature, the program goal was to **measure the effectiveness of ductless heat pump heating systems**.

**Program Activities**

- Marketing and outreach to customers and installers
- Online registry for installers, provided by Efficiency Maine
- $600 rebates to customer for the installation of qualified ductless heat pumps
- On-bill financing option for the purchase and installation of qualified ductless heat pumps
- Referral credits for participants who recommend the program to other customers

[DIAGRAM DESCRIPTION: A small decorative icon of stacked document pages (one labeled "On-Bill Financing") sits beside the activities list.]

## Conclusions and Recommendations

### Conclusions

The evaluation team has drawn four significant conclusions regarding the Emera Maine Heat Pump Pilot Program:

1. **Ductless heat pumps are a viable heating technology for cold weather climates such as Emera Maine’s territory.** Our analysis of heat pump usage and participants’ experience concluded that, with a back-up heating source, heat pumps can effectively carry the heating load for residential customers throughout the Maine winter.
2. **Increased use of heat pumps results in increased savings.** Participants that previously heated their homes with fuel oil and frequently used their heat pumps for heating were able to successfully offset fuel oil usage and significantly reduce their heating energy costs. Some participants remained skeptical and limited the use of their heat pumps. These participants did not offset as much fuel oil use, and therefore limited their savings.
3. **Customer education regarding strategic use of their heat pumps is key to maximizing cost savings.** Customers needed to manage both the heat pumps and a pre-existing heat system (or systems) in tandem. The participants that were most effective at reducing their energy costs strategically controlled their pre-existing heating system so that their heat pumps would act as the primary heating system. Not all participants were aware of this strategy, and could have benefited from education and training.
4. **Single zone heat pumps have difficulty fully replacing a multi-zone system.** Regardless of the strategies employed by participants, single zone heat pumps have difficulty heating every conditioned space in a residential home. Often the heat pump could effectively heat a single floor, but a single unit could not reliably heat several floors or isolated spaces. Despite these limitations, heat pumps were still able to reduce overall energy costs.

### Recommendations

As a result of our research, the research team provides three recommendations for future programs that will encourage residential customers to install ductless heat pumps:

1. **Educate participants regarding heating strategies.** Unlike other energy efficiency technologies, the installation of heat pumps into residential households requires a shift in heating behaviors on the part of customers in order for the heat pumps to achieve the desired savings.
2. **Train contractors and educate customers on effective placement of heat pumps.** Per our research, heat pumps were most effective when placed in central locations such as living rooms or dining areas.
3. **Continue to coordinate with heat pump distributors regarding advancements in multi-zone cold weather units.** Heat pump technology continues to advance at a rapid pace. For future program designs, Emera Maine should continue to coordinate with manufacturers and distributors.

<!-- PDF page 4 (printed ES-2) -->

<!-- Extractor note (not source text): continuation of the Executive Summary (printed ES-2). -->

## Impact Research

In general, the impact evaluation estimated the effects the program had on participants’ homes. Specifically, the results presented here aim to answer the following four key research questions:

- What is the impact of the installation of energy-efficient heat pumps on **energy use and energy costs** in participants’ homes?
- What are the **CO₂ reductions** from the installation of energy-efficient heat pumps through this program?
- What is the coincident **peak demand impact** on the grid for both summer and winter peaks, resulting from the use of the heat pumps installed through the program?
- What portion of the reduced energy usage reported by the program is attributable to the **program’s activities**?

**Impact on Average Household Heating Costs**

Participants saved on average $622 dollars in **heating costs** as the use of the heat pumps offset the use of expensive fuel oil (normalized for an average Maine winter).

| Item                             | Amount |
| -------------------------------- | ------ |
| Average avoided cost of fuel oil | $932   |
| Average cost of heat pump use    | − $310 |
| Average savings for participants | $622   |

**Impact on Greenhouse Gas Emissions**

Normalized for the average winter, the average participant reduced their CO₂ emissions by 4,212 pounds per year, the equivalent to driving 4,549 miles fewer each year.

| Change in CO₂ Emissions per Year | Amount      |
| -------------------------------- | ----------- |
| Electricity                      | +1548 lbs.  |
| Fuel Oil                         | - 5760 lbs. |
| Net change                       | - 4212 lbs. |

**Peak Demand Impacts**

| Summer Demand    | Winter Demand    |
| ---------------- | ---------------- |
| +0.14 kW on-peak | +0.35 kW on-peak |

Our research shows an increase in summer and winter peak demand of 0.14 kW and 0.35 kW respectively as the heat pumps created an additional source of electricity demand (offsetting fuel oil as the primary heating fuel) for many participants.

**Attribution**

The research team assessed program attribution by examining participants’ self-reported responses on program influence and what they likley would have installed absent the program

| Measure        | Value |
| -------------- | ----- |
| Net-to-Gross   | 88%   |
| Free-Ridership | 19%   |
| Spillover      | 7%    |

These results suggest that the majority of the heat pumps would not have been installed without program assistance. Furthermore, the estimated spillover (while relatively modest) served to offest some of the observed free-ridership.

## Process Research

This process research provides program administrators and implementers with insightful information and feedback on program operations and delivery in order to understand pilot program successes and optimize the design and implementation of individual program elements. As a pilot program testing various implementation approaches, this program evolved over time to streamline program operations and leverage effective strategies. This **continual improvement process is considered a best practice** for pilot programs.

**Program Implementation**

Program staff completed a comprehensive and **effective marketing campaign** that resulted in the program achieving its participation goals. This campaign consisted of a variety of outreach methods, including:

- Email outreach to installers, potential participants, and community groups
- Direct mailings to customers and installers
- Earned media placements in newspaper, radio, and television
- In-person presentations and trainings for installers and potential participants
- Social media presence on Facebook and Twitter

**Customer Experience**

- **Awareness: 26%** of participants first heard about the program from a friend or family member.
- **Motivation: 81%** of participants said they took part in the program “to save money on heating expenses.”

**Contractor Skills**

Customers reported being very satisfied with both the installer quality of work and knowledge of heat pumps, with an average rating of **4.4 out of 5**.

[DIAGRAM DESCRIPTION: Decorative icons only (a stack of document pages beside the marketing list; "$$$" beside the savings text). The cost and CO₂ breakdowns are laid out as shaded tables, transcribed above.]

<!-- PDF page 5 (printed ES-3) -->

<!-- Extractor note (not source text): continuation of the Executive Summary (printed ES-3). -->

## Process Research Continued

**Program Satisfaction**

Overall, satisfaction with the program and each of its components was quite high. This indicates that customers found value in the program and that the program operated smoothly from a customer experience perspective.

- **85%** were very satisfied with the **program**.
- **85%** were very satisfied with the **heat pump.**
- **78%** were very satisfied with the **savings they’ve seen**.

**Likelihood of Recommending the Program**

[DIAGRAM DESCRIPTION: A bar chart titled "Likelihood of Recommending the Program" with the callout "Average 9.7 out of 10". The y-axis runs 0% to 100%; the x-axis runs 0 ("Not likely to recommend") to 10 ("Will definitely recommend"). Labeled bars: 6 = 1%; 7 = 2%; 8 = 4%; 9 = 7%; 10 = 84%.]

## Market Research

**Market Indicators**

The program appears to have had a positive impact on the ductless heat pump market by raising awareness of heat pumps as an energy efficient technology and increasing the market share of energy efficient heat pumps. The research team developed a set of market indicators through a collaborative effort with program staff and Efficiency Maine.

| Indicator                             | Q1 2013 | Q1 2014 |
| ------------------------------------- | ------- | ------- |
| Awareness and knowledge of heat pumps | 19%     | 35%     |
| Energy efficiency market share        | 50%     | 64%     |

[DIAGRAM DESCRIPTION: A decorative network icon of five small people figures (one highlighted in orange) is shown beside the market-indicators text.]

<!-- PDF page 6 (printed i) -->

## Table of Contents

-
  1. Introduction — p. 1
  - 1.1 Program Overview — p. 1
  - 1.2 Evaluation Objectives — p. 2
  - 1.3 Organization of Report — p. 4
-
  2. Conclusions and Recommendations — p. 5
  - 2.1 Conclusions — p. 5
    - Impact on Household Energy Costs — p. 6
    - Impact on Greenhouse Gas Emissions — p. 8
    - Influence on Installation Decisions — p. 8
    - Non-energy Benefits — p. 8
    - Heat Pump Market Effects — p. 9
    - Participant Satisfaction — p. 9
  - 2.2 Recommendations — p. 10
-
  3. Impact Evaluation Results — p. 11
  - 3.1 Overview of Approach — p. 11
  - 3.2 Energy Use and Cost Impacts — p. 12
    - Variation in Usage — p. 14
  - 3.3 CO₂ Emissions Impacts — p. 15
  - 3.4 Peak Demand Analysis — p. 17
    - Summer Resource On-Peak Analysis — p. 17
    - Winter Resource On-Peak Analysis — p. 18
  - 3.5 Program Attribution — p. 18
    - Free-Ridership — p. 19
    - Spillover — p. 21
-
  4. Market Research Results — p. 23
  - 4.1 Market Transformation Indicators — p. 23
    - Awareness and Knowledge of Heat Pumps — p. 24
    - Utilities As a Source of Information Regarding Energy Savings — p. 25
    - Market Saturation — p. 25
    - Energy Efficient Market Share — p. 25
-
  5. Process Evaluation Results — p. 27
  - 5.1 Program Implementation — p. 27
  - 5.2 Customer Experiences — p. 29
    - Participant Characteristics — p. 29
    - Program Awareness — p. 32
      - Sources of Information about Energy Efficiency — p. 32
      - Participation in Additional Energy Efficiency Programs — p. 35
    - Program Motivations — p. 37
    - Program Satisfaction — p. 38
    - Program Financing — p. 39
  - 5.3 Installer Experiences — p. 40
    - Installation Quality — p. 41

<!-- PDF page 7 (printed ii) -->

- Knowledge of Program — p. 42
  - Program Marketing — p. 42
  - Heat Pump Installation Trends — p. 43
  - 5.4 Program Barriers — p. 44
    - Customer Barriers to Participation — p. 44
    - Installer Barriers to Selling Heat Pumps — p. 46
    - Efforts to Overcome Barriers for Installers — p. 46

## List of Tables

- Table 1-1. Detailed Research Questions by Research Area — p. 2
- Table 2-1. Impact on Heating Costs in a Typical Season — p. 6
- Table 2-2. Impact on Overall Energy Costs for a Typical Weather Year — p. 7
- Table 2-3. Normalized Heating CO₂ Reductions per Year — p. 8
- Table 2-4. Net-to-Gross Summary — p. 8
- Table 3-1. Impact on Heating Costs in a Typical Heating Season — p. 12
- Table 3-2. Impact on Annual Energy Costs in a Typical Year — p. 13
- Table 3-3. Comparison of Recent Year to Historical Heating Degree Days — p. 13
- Table 3-5. Normalized Heating Season Energy Use and Cost, by Usage Group — p. 15
- Table 3-6. Normalized Changes in CO₂ per Customer — p. 16
- Table 3-7. Predicted Summer and Winter Peak Impacts, Normalized (n = 35) — p. 17
- Table 3-8. Modeled Cooling Demand Impacts: Average Normalized kW — p. 18
- Table 3-9. Modeled Heating Demand Impacts: Average Normalized kW — p. 18
- Table 3-10. Net-to-Gross Summary — p. 19
- Table 3-11. Free-ridership Classification Summary — p. 20
- Table 3-12. Free-ridership Classification by Reported Action — p. 21
- Table 3-13. Spillover Criteria and the Number of Qualifying Heat Pumps (n=180) — p. 22
- Table 4-1. Market Indicators — p. 24
- Table 4-2. Familiarity with Ductless Heat Pumps, by Year — p. 25
- Table 4-3. Percent of Customers Who Have Installed a Heat Pump in Their Home — p. 25
- Table 4-4. Heat Pump Sales Reported by Distributors — p. 26
- Table 5-1. Additional Heating Source (Aside From Fuel Oil And Heat Pumps) — p. 32
- Table 5-2. Residential Customers’ Participation in Additional Energy Efficiency Programs — p. 36
- Table 5-3. Heat Pump Installation by Brand — p. 43

## List of Figures

- Figure 4-1. Number of Heat Pumps Sold by Distributor — p. 26
- Figure 5-1. Heat Pump Program Logic Model — p. 28
- Figure 5-2. Ages of Program Participants (n=177) — p. 30
- Figure 5-3. Respondent Incomes (n=154) — p. 31
- Figure 5-4. Construction Year of Participant Homes (n=177) — p. 31
- Figure 5-5. Weatherization Status of Program Participants (n=169) — p. 32
- Figure 5-6. Sources of Information about Energy Efficiency – Program Participants (n=300) — p. 33
- Figure 5-7. Sources of Information about Energy Efficiency – General Population (n=116) — p. 34
- Figure 5-8. Perceived Trustworthiness of Utilities and Efficiency Maine — p. 35
- Figure 5-10. Reasons for Installing a Heat Pump — p. 37

<!-- PDF page 8 -->

- Figure 5-11. Likelihood of Recommending Program (n=297) — p. 39
- Figure 5-12. Self-reported Financing of Program Heat Pump Purchases (n=301) — p. 39
- Figure 5-13. Customer Satisfaction with Installer Quality of Work and Knowledge Directly
  - Following Installation — p. 41
- Figure 5-14. Customer Opinion of Installer Skill and Knowledge — p. 42
- Figure 5-15. Concerns about Heat Pumps (n=277) — p. 44
- Figure 5-16. Customers’ Common Misconceptions and Concerns Regarding Heat Pumps — p. 46

## Appendices

- Appendix A: Evaluation Details — p. A-1

<!-- PDF page 9 (printed iv) -->

_(Page intentionally blank apart from the running header and page number "iv".)_

<!-- PDF page 10 (printed 1) -->

# 1. INTRODUCTION

This report contains the results of an evaluation completed by EMI Consulting of the Emera Maine Heat Pump Pilot Program. It includes the results of a comprehensive evaluation of the program’s impacts on energy costs, peak load, and greenhouse gas reduction. It also includes findings from the market research of the heat pump market and the evaluation of the program’s processes. Emera Maine contracted EMI Consulting to complete this research in order to provide an objective assessment of program performance and to offer recommendations for how to improve future implementations of the program.

## 1.1 Program Overview

The Heat Pump Pilot Program (the Program) provided $600 rebates and optional on-bill financing for qualifying ductless heat pumps installed in residential homes and small commercial buildings of Emera Maine customers[^1]. To qualify for the program, participants were required to have:

- Been an Emera Maine residential or small business customer,

- Used oil, propane, electric resistance heat, or kerosene as a primary heat source,

- Spent $1,400 or more on heat annually, and

- Purchase a qualifying heat pump.[^2]

As part of the program, the rebates and on-bill financing were paired with a number of additional program activities - such as marketing, contractor program training, participant referrals, and contractor registration - all aimed at reducing the barriers to customers’ purchasing and installing energy-efficient heat pumps to offset heating load from other fuel sources, such as fuel oil. According to the program theory, the primary objective of the Program was that customers would realize an overall reduction in energy costs by purchasing energy-efficient heat pumps. In addition, they would also benefit from non-energy impacts such as increased comfort and a reduction in CO₂ emissions.

In pursuit of these objectives, the Program undertook six main activities to help overcome four specific barriers identified in the heat pump market (including lack of heat pump awareness, lack of information regarding installers, large up-front costs, and limited access to capital). These main program activities involved Emera Maine providing:

1. Marketing and outreach to customers

2. Marketing and outreach to installers

3. An online registry provided by Efficiency Maine for heat pump installers

4. Rebates to customers that installed qualified heat pumps

5. On-bill financing for qualified heat pump purchase and installation

6. Referral credits for participants that refer other customers to the pilot program

[^1]: Note that Emera Maine is comprised of two service territories: Bangor Hydro and Maine Public Service. Occasionally, these two service territories are referenced when relevant to the analysis.

[^2]: Qualifying heat pumps must have a HSPF rating of 10 or greater.

<!-- PDF page 11 (printed 2) -->

## 1.2 Evaluation Objectives

The overall objectives of this research were to determine the impact of the Program on participating customers’ overall energy costs, assess changes in the ductless heat pump market, and evaluate the effectiveness of the Program at achieving its desired outcomes. To address these objectives the research team explored the following three research areas:

1. The program’s impact on customer energy use, energy costs, and non-energy benefits,

2. The program’s impact on the ductless heat pump market, and

3. The effectiveness and efficiency of the program’s processes.

This report addresses these questions and follows an interim report delivered to the Maine Public Utilities Commission in November of 2013. The research categories and detailed research questions are listed in Table 1-1 below. To avoid redundancy, this report only summarizes the findings related to the process questions, as they were discussed in detailed as part of the interim report submitted in 2013.

**Table 1-1. Detailed Research Questions by Research Area**

| Research Area    | Research Question                                                                                                                                                                  |
| ---------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Impact Research  | What portion of the reduced energy usage reported by the program is attributable to the program’s activities?                                                                      |
| Impact Research  | What is the coincident peak demand impact on the grid, for each utility, for both summer and winter peaks, resulting from the use of the heat pumps installed through the Program? |
| Impact Research  | What is the program impact upon energy use and energy costs in participants’ homes?                                                                                                |
| Impact Research  | What are the CO₂ reductions from the installation of energy-efficient heat pumps through this program?                                                                             |
| Market Research  | What motivates customers with high-energy burdens to participate in a heat pump program?                                                                                           |
| Market Research  | What are the relevant market indicators for the ductless heat pump market?                                                                                                         |
| Process Research | Were the Program activities implemented as planned?                                                                                                                                |
| Process Research | What was the customer experience with the Program?                                                                                                                                 |
| Process Research | What was the contractor experience with the Program?                                                                                                                               |
| Process Research | What barriers exist to contractor participation, customer use of rebates, and customer use of on-bill financing?                                                                   |
| Process Research | Did the Program generate the intended outcomes?                                                                                                                                    |

To address these objectives, the research team collected and analyzed data from several sources, including:

- Two telephone surveys with a sample of the general customer population (“General Population Survey”). These surveys included 280 residential and commercial customers (140 for each wave) and focused on identifying trends in awareness and knowledge of heat pump technology, determining the level of customer interest in program assistance through rebates

<!-- PDF page 12 (printed 3) -->

and financing, and assessing the degree to which Emera Maine and Efficiency Maine are perceived as trustworthy and valuable sources of information. The research team fielded the first wave of this survey in January 2013, and the second wave in January 2014, to assess changes in the heat pump market as a result of the program.

- Qualitative research with potential participants. This research included focus groups and in-depth interviews documenting customer perspectives on heat pumps and heat pump incentive programs, as well as message testing program collateral. The research team conducted two focus groups, one group in each of Emera Maine’s service territories, with a random sample of residential and commercial customers. In addition, the research team conducted 10 in-person interviews with target customers to gauge their responses to heat pumps and potential program designs.

- In-depth interviews with heat pump distributors and installers. The research team conducted interviews with 5 distributors and 20 installers involved in the sale, installation, and distribution of heat pumps in Emera Maine’s territory. During the interview, the research team queried distributors and installers as needed to better understand their perspectives on heat pumps and the market for these technologies. The purpose of the distributor interviews was to collect data to inform the market baseline for high efficiency heat pumps. The purpose of the installer interviews was to understand their perceptions of how customers interact with heat pumps (e.g., what are their motivations, concerns, and questions) and their experiences with the program.

- Two online surveys with program participants, one conducted at the time of installation and another six months after installation. The research team invited all participants in the program to complete these surveys. Of those participants invited, 301 completed the first survey while 184 completed the second. The objectives of these surveys were to establish a technical profile of participants’ homes and business to inform the impact analysis, as well as to understand participants’ experiences after participating in the program.

- Participants’ historical electrical billing and fuel oil usage data. These data included monthly electrical consumption data for a sub-sample of the program participants (n=64) and hourly meter data for a sub-sample of Emera Maine participants. These data were used to establish a baseline pattern of electric usage prior to the installation of the heat pump. In addition, the research team collected baseline fuel oil consumption data to determine any reductions in fuel oil usage; ultimately, these latter data were too unreliable to be included in the analysis.

- In-home meters that monitored electricity usage minute-by-minute. These meters allowed the research team to isolate the usage of the installed heat pump and generate a pattern of electric usage after the installation of the heat pump. In addition, the research team used these monitors to model usage of primary heating sources (e.g., furnaces, boilers).

- In-depth interviews with 29 program participants. These interviews explored how participants used their heat pumps in relation to the data collected by the in-home meters described above. These data allowed the research team to identify behaviors among participants that contributed to the variation in heat pump performance. A critical aspect of these interviews was discussing behaviors that lead to either relatively high or relatively low heat pump usage.

<!-- PDF page 13 (printed 4) -->

## 1.3 Organization of Report

The remainder of this report provides detailed findings for each key research area. The first section contains conclusions and recommendations of the research, followed by sections that address program impacts, the heat pump market, and program processes. As the process evaluation results were presented as part of the Fall 2013 interim report, this report contains a summary of the findings related to that research. Finally, detailed methodologies for all research can be found in the Appendices.

<!-- PDF page 14 (printed 5) -->

# 2. CONCLUSIONS AND RECOMMENDATIONS

The following section provides the research team’s conclusions and recommendations regarding the Heat Pump Pilot Program. This section first provides conclusions identified during our research activities, followed by actionable recommendations designed to improve programs offered by Emera Maine or Efficiency Maine in the future.

## 2.1 Conclusions

As a result of our research and analysis, the evaluation team has drawn four significant conclusions regarding the Emera Maine Heat Pump Pilot Program:

1. **Ductless heat pumps are a viable heating technology for cold weather climates such as Emera Maine’s territory.** Our analysis of the heat pump usage and the participants’ experience concluded that, with a back-up heating source, heat pumps can effectively carry the heating load for residential customers throughout the Maine winter. Given recent improvements in heat pump technology, this technology can now effectively operate at very cold temperatures.

2. **Increased use of heat pumps results in increased savings.** Participants that previously heated their homes with fuel oil and frequently used their heat pumps for heating were able to successfully offset fuel oil usage and significantly reduce their heating energy costs. However, given that previous electric heating sources tended to be inefficient, some participants remained skeptical and limited the use of their heat pumps. These participants did not offset as much fuel oil use, and therefore limited their energy savings.

3. **Customer education regarding strategic use of their heat pumps is key to maximizing cost savings.** Given that heat pumps were often an additional heating source to participants’ homes (instead of replacing a heating system), customers needed to manage both the heat pumps and a pre-existing heat system (or systems) in tandem. Per the research team’s analysis, the participants that were most effective at reducing their energy costs strategically controlled their pre-existing heating system so that their heat pumps would act as the primary heating system (often via coordinated thermostat settings). However, not all participants were aware of this strategy, and could have benefitted from education and training from either contractors or the pilot program (either via staff or educational materials).

4. **Single zone heat pumps have difficulty fully replacing a multi-zone system.** Regardless of the strategies employed by participants, single zone heat pumps have difficulty heating every conditioned space in a residential home. Often the heat pump could effectively heat a single floor (given conducive floor plans), but a single unit could not reliable heat several floors or isolated spaces. Please note that despite these limitations, as mentioned above, heat pumps were still able to reduce overall energy costs.

<!-- PDF page 15 (printed 6) -->

To support these overall conclusions, the following section includes our detailed results regarding:

- The impact on household energy costs

- The impact on greenhouse gas emissions

- The influence of the program on participant behavior

- Non-energy benefits

- Market effects

- Participant satisfaction

### Impact on Household Energy Costs

Normalized for an average Maine winter, **participants saved on average $622 dollars in heating costs** as the use of the heat pumps offset the use of expensive fuel oil. These savings are the result of $310 worth of electricity use offsetting $932 worth of fuel oil. Table 2-1 below details the breakdown of how the reductions in fuel oil use offset the increased electricity consumption and provide net savings to individual households.

**Table 2-1. Impact on Heating Costs in a Typical Season**

| Energy Use Parameter | Average Heat Pump Use | Avoided Fuel Oil Use | Estimated Savings |
| -------------------- | --------------------- | -------------------- | ----------------- |
| Estimated Average    | 2387 kWh              | 239 gallons          |                   |
| Per Unit Rate        | $0.13                 | $3.90                |                   |
| **Savings**          | **($310)**            | **$932**             | **$622**          |

_Heating Season: October, November, December, January, February, March, April_

In addition, participants used the heat pumps to provide cooling and some supplemental heating during the summer and shoulder seasons. During these seasons the heat pumps did not offset significant fuel oil consumption, and as such did not provide energy costs savings for these specific seasons. Their use during these times reduced the overall energy cost savings seen by participants but did provide significant non-energy benefits (discussed later). Table 2-2 below summarizes the estimated impacts on energy costs during the heating season, the cooling season, and the shoulder seasons.

<!-- PDF page 16 (printed 7) -->

**Table 2-2. Impact on Overall Energy Costs for a Typical Weather Year**

| Season<sup>a</sup>          | Energy Use Parameter | Average Heat Pump Use | Avoided Fuel Oil Use | Estimated Savings |
| --------------------------- | -------------------- | --------------------- | -------------------- | ----------------- |
| Heating (n=51)              | Estimated Average    | 2387 kWh              | 239 gallons          |                   |
|                             | Per Unit Rate        | $0.13                 | $3.90                |                   |
|                             | Savings              | ($310.31)             | $932.10              | $621.79           |
| Shoulder<sup>b</sup> (n=38) | Estimated Average    | 163 kWh               | 17 gallons           |                   |
|                             | Per Unit Rate        | $0.16                 | $3.90                |                   |
|                             | Savings              | ($26.08)              | $66.30               | $40.22            |
| Cooling (n=51)              | Estimated Average    | 398 kWh               | N/A                  |                   |
|                             | Per Unit Rate        | $0.16                 | $3.90                |                   |
|                             | Savings              | ($63.68)              | -                    | ($63.68)          |
| **Total**                   |                      | **($400.07)**         | **$998.40**          | **$598.33**       |

_a. Heating Season: October, November, December, January, February, March, April; Shoulder Season: May, September; Cooling Season: June, July, August_

_b. More heat pump use was observed in the shoulder season during the reporting period; however, typical weather years have a mixture of HDD and CDD during this period, resulting in limited offset of fuel oil use._

These values represent the expected savings during an average Maine winter based on historical weather data. The research team also estimated that during the 2013-2014 heating season, on average participants saved 284 gallons of fuel oil for a net savings of $739. In addition, participants reported an average savings of $746 dollars during that same time period. Note that it is unclear how all participants calculated these self-reported savings.

In addition, our research identified a great deal of variation in heat pump and subsequent savings among participants. The usage ranged from 342 kWh to 7,372 kWh across the period from June 2013 to May 2014. Qualitative follow-up research with participants identified several factors driving this variation.

First, low usage is often driven by:

- **Using the heat pump as a “spot source” for heat (similar to a space heater) while allowing pre-existing heating sources to carry heating loads**. For example, while many participants allowed the thermostat to control the heat pump so that it ran automatically as needed, several participants controlled their heat pump manually, only turning it on when needed. This lead to drastically reduced usage of the heat pump and continued reliance on pre-existing heating sources (e.g., furnaces and boilers) and therefore a missed savings opportunity.

- **Households that require multiple zones of heating and which cannot be supplied by a single head heat pump.** For example, homes with living spaces on second floors or in basements often use the pre-existing heating source to heat these areas while simultaneously heating the living space served by the heat pump. This would drive demand and usage down for heat pumps.

- **Lower thermostat settings.** Some low heat pump users kept household thermostats set surprisingly low (between 64 and 66 degrees).

High usage was often driven by:

<!-- PDF page 17 (printed 8) -->

- **Coordinating thermostat settings between the heat pump and the pre-existing heating source** so that the thermostat for the pre-existing heating source is set significantly lower than the heat pump. This strategy ensured that the household relied on the heat pump for primary heating without constant monitoring or intervention.

- **Households with smaller, more open floor plans** in which the heat pump was centrally located. In these households, the heat pump was able to more effectively heat the living spaces as they were not required to heat multiple zones.

### Impact on Greenhouse Gas Emissions

Normalized for typical weather, the average Bangor Hydro participant reduced their CO₂ emissions by 3,448 pounds per year, while the average Maine Public Service customer reduced their CO₂ emissions by 4,976 pounds per year. Overall, participants reduced their CO₂ emissions by an average of 4,212 pounds per year, the equivalent to driving 4,549 miles fewer each year. These reductions are summarized in Table 2-3 below.

**Table 2-3. Normalized CO₂ Reductions per Year**

| Fuel Type           | Change in Fuel Use | Maine Public Service | Bangor Hydro Electric | Average (by participation) |
| ------------------- | ------------------ | -------------------- | --------------------- | -------------------------- |
| Electricity         | +2.947 MWh         | 784                  | 2,312                 | 1,548                      |
| Fuel Oil            | -256 Gallons       | -5,760               | -5,760                | -5,760                     |
| Change per Customer |                    | -4,976               | -3,448                | -4,212                     |

_Column group header in the source: "Change in CO₂ Emissions per Year (lbs. CO₂)" spans the last three columns._

### Influence on Installation Decisions

The program’s activities (e.g., financial assistance, awareness and education regarding heat pump technology) are having a strong influence on participants’ installation decisions, and a majority of the program’s impact is attributable to the program itself. Table 2-4 below summarizes the research team’s net-to-gross results.

**Table 2-4. Net-to-Gross Summary**

| Net Impact Category                                    | Evaluation Estimate |
| ------------------------------------------------------ | ------------------- |
| Free-ridership                                         | 19%                 |
| Spillover                                              | 7%                  |
| Net-to-Gross Ratio (100% - Free-ridership + Spillover) | 88%                 |

### Non-energy Benefits

Participants in the program are experiencing **significant non-energy benefits,** including increased comfort during the heating and cooling seasons and better air quality in their home.

- When asked, 55% of participants reported that their comfort level during the heating season had increased. Likewise, 88% of participants reported increased comfort during the cooling season, suggesting that many participants appreciated the cooling and dehumidification capabilities of the heat pump.

<!-- PDF page 18 (printed 9) -->

- Indoor air quality also improved for a significant portion of participants, with 47% reporting improvements (a majority – 53% – reported either the quality had stayed the same or did not notice a change).

- During in-depth interviews several participants mentioned that heat pumps reduced the manual labor required with other heat sources, such as wood stoves. While reported by a small number, this impact was significant for several older participants.

### Heat Pump Market Effects

Given the 12-month timeframe included as part of the evaluation, market indicators show that **the program is having a positive impact on the heat pump market**, overcoming awareness barriers regarding the effectiveness of heat pumps as a supplemental heating source in Maine. Research indicates that:

- Among the general population, awareness and knowledge of heat pumps increased from 19% to 35% over the year.

- Per distributors, the market share of energy efficiency heat pumps sold in Maine increased from 50% to 64% over the year.

However, other data indicated **slower progress regarding the uptake of heat pumps among residential customers or provided inconclusive evidence**. Based on our sample of residential customers eligible for heat pumps responding to a survey, there was no statistically significant change in the number of homes with heat pumps installed. However, sales data from distributors indicated that heat pump installations in Maine have increased dramatically over 2013. As stated above, given the 12-month timeframe for this evaluation, these indicators are in-line with a typical initial year of a market transformation program.

### Participant Satisfaction

On average, **participants are very satisfied with their experience** with the Emera Maine heat pump program. This indicates that customers found value in the program and that the program operated smoothly from a customer experience perspective.

- Participants reported that they were very satisfied with the program (85% very satisfied), with the heat pump (85% very satisfied), and the savings they have seen (78% of participants noticed savings and 83% of those who noticed savings were very satisfied with the amount of savings).

- On average, respondents rated the likelihood that they would recommend the Program a 9.7 on a 0 to 10 scale. This is indicative of high levels of satisfaction with the Program and customers’ experiences with the heat pumps.

- Customer satisfaction with installers is very high – 84% of participants were satisfied with the quality of the installation of their heat pump, with 76% very satisfied. This suggests a ready pool of experienced contractors to install heat pumps.

<!-- PDF page 19 (printed 10) -->

## 2.2 Recommendations

As a result of our research, the research team provides three recommendations for future programs that will encourage residential customers to install ductless heat pumps:

1. **Educate participants regarding heating strategies.** Unlike other energy efficiency technologies (e.g., CFLs, high-efficiency clothes washers, insulation), the installation of heat pumps into residential households requires a shift in heating behaviors on the part of customers in order for the heat pumps to achieve the desired savings. Given the myriad of heating options available to Mainers, we suggest that in future programs, Emera Maine leverage its experience with heat pump programs and partner with participating contractors to educate customers on realistic heating strategies.

2. **Train contractors and educate customers on effective placement of heat pumps.** Per our research, heat pumps were most effective when placed in central locations such as living rooms or dining areas. While heat pumps can provide significant heating and cooling benefits when placed in other locations (e.g., bedrooms), such a placement limits their ability to serve overall conditioned spaces in the home and offsets fuel oil efficiencies.

3. **Continue to coordinate with heat pump distributors regarding advancements in multi- zone cold weather units.** Heat pump technology continues to advance at a rapid pace. For future program designs, Emera Maine should continue to coordinate with manufacturers and distributors. As highly efficient multi-zone systems become available, this technology would likely address many of the challenges detailed above.

<!-- PDF page 20 (printed 11) -->

# 3. IMPACT EVALUATION RESULTS

This section of the report describes the results of the impact evaluation study. In general, the impact evaluation estimated the effects the program had on participants’ homes. Specifically, the results presented here aim to answer the following four key research questions:

1. What is the impact of the installation of energy-efficient heat pumps on energy use and energy costs in participants’ homes?

2. What are the CO₂ reductions from the installation of energy-efficient heat pumps through this program?

3. What is the coincident peak demand impact on the grid, for each utility, for both summer and winter peaks, resulting from the use of the heat pumps installed through the Program?

4. What portion of the reduced energy usage reported by the program is attributable to the program’s activities?

In addition to these questions, the evaluation research also explains the drivers behind the observed variation in heat pump usage and summarizes the reported non-energy benefits of program participation. Finally, the research team assessed program attribution and peak demand impacts in the interim report delivered to the Maine Public Utilities Commission in November 2013. For comprehensiveness, this report also summarizes these results.

## 3.1 Overview of Approach

In order to address the impact-specific research questions, the research team collected and analyzed data regarding participants’ homes. This included collecting a year’s worth of baseline and reporting period fuel use and electricity use data for a sample of heat pump program participants, cleaning the energy use data to remove any outliers or erroneous data points, and normalizing the results to create regression models that represent the typical changes in energy use one can expect from a program heat pump.

Specifically, the research team recruited 64 households from the population of participants and installed sub-meters on their circuit breakers. Once the data were collected and cleaned, the research team generated normalized results through a multistep process that included the following steps: 1) The research team reviewed correlations and covariations to identify which variables demonstrated the highest statistically significant impacts on the energy and fuel use data sets. 2) The research team then applied a regression analysis to generate two models for the electricity and fuel use of the sample sites during the baseline (pre-heat pump installation) and reporting (post-heat pump installation) periods. These models use electricity consumption data and weather data from the baseline period and reporting period to determine the relationship between variables (such as weather, house size) and electricity use and fuel use. 3) To determine the impact of the heat pump installation on electricity and fuel use, the research team then used these models to estimate normalized electricity use for the baseline and reporting periods. These normalized values represent typical or average

<!-- PDF page 21 (printed 12) -->

conditions and were input into these models to achieve electricity and fuel use values representing the typical home. 4) The difference between normalized modeled baseline and reporting period consumption captures the impact of the heat pump. This fuel use analysis assumes that use of other sources of heat, such as wood pellets, electric heat or fireplaces, are not changed between the baseline and reporting periods. The electric heating use for customers who have electric heat support this assumption. Significant changes in secondary heating sources would mean that the customer chose to offset those costs instead of fuel oil costs.

## 3.2 Energy Use and Cost Impacts

Using regression models, the research team was able to normalize the data and isolate the changes in electricity and fuel use due to the program heat pumps. These models showed that, normalized for an average Maine winter, participants saved $622 dollars on average in heating costs as the use of the heat pumps offset the use of fuel oil. Table 3-1 below details the breakdown of how the reductions in fuel oil use for heating offset the increased electricity consumption of the heat pump and provide net heating cost reductions to individual households.

**Table 3-1. Impact on Heating Costs in a Typical Heating Season**

| Energy Use Parameter | Average Heat Pump Use | Avoided Fuel Oil Use | Estimated Savings |
| -------------------- | --------------------- | -------------------- | ----------------- |
| Estimated Average    | 2387 kWh              | 239 gallons          |                   |
| Per Unit Rate        | $0.13                 | $3.90                |                   |
| **Savings**          | **($310)**            | **$932**             | **$622**          |

_Heating Season: October, November, December, January, February, March, April_

Overall, participants’ use of the heat pump increased their annual electricity consumption across all seasons by 2,947 kWh (which includes the additional cooling load). As such, the evaluation team’s model shows that participants’ average annual energy costs decreased by $598.33 as the increased cost of cooling offset savings realized during the heating season. Table 3-2 details the impact of the heat pump across the various seasons. Over the estimated 20-year measure life of the heat pump, with a 7.37% discount rate, this amounts to a normalized NPV of $6,758.78 in energy cost savings.[^3]

[^3]: Discount rate of 7.37% reported by Emera Maine on June 18, 2014, via email correspondence.

<!-- PDF page 22 (printed 13) -->

**Table 3-2. Impact on Annual Energy Costs in a Typical Year**

| Season<sup>a</sup>          | Energy Use Parameter for Heating Season | Average Heat Pump Use | Equivalent Fuel Oil Use | Estimated Heating Savings |
| --------------------------- | --------------------------------------- | --------------------- | ----------------------- | ------------------------- |
| Heating (n=51)              | Estimated Average                       | 2387 kWh              | 239 gallons             |                           |
|                             | Per Unit Rate                           | $0.13                 | $3.90                   |                           |
|                             | Savings                                 | ($310.31)             | $932.10                 | $621.79                   |
| Shoulder<sup>b</sup> (n=38) | Estimated Average                       | 163 kWh               | 17 gallons              |                           |
|                             | Per Unit Rate                           | $0.16                 | $3.90                   |                           |
|                             | Savings                                 | ($26.08)              | $66.30                  | $40.22                    |
| Cooling (n=51)              | Estimated Average                       | 398 kWh               | N/A                     |                           |
|                             | Per Unit Rate                           | $0.16                 | $3.90                   |                           |
|                             | Savings                                 | ($63.68)              | -                       | ($63.68)                  |
| **Total**                   |                                         | **($400.07)**         | **$998.40**             | **$598.33**               |

_a. Heating Season: October, November, December, January, February, March, April; Shoulder Season: May, September; Cooling Season: June, July, August_

_b. More heat pump use was observed in the shoulder season during the reporting period; however, typical weather years have a mixture of HDD and CDD during this period, resulting in limited offset of fuel oil use._

These values represent the expected savings during an average Maine year based on historical weather data, separated by heating, cooling and shoulder seasons, and include additional load from cooling. While the heating season savings normalized to a typical year are presented as part of the table above, the research team also estimated that during the 2013-2014 heating season (a season that was colder than average), participants saved, on average, 284 gallons of fuel oil for a net savings of $739.[^4] In addition, participants reported an average savings of $746 dollars.[^5] To illustrate this difference, Table 3-3 below summarizes the difference in heating degree days (HDD) between the typical Maine winter and the recent 2013 and 2014 winters included as part of the impact analysis.

**Table 3-3. Comparison of Recent Years to Historical Heating Degree Days (Heating Season)**

| Timeframe (Heating Degree Days, HDD) | Bangor Hydro | Maine Public Service |
| ------------------------------------ | ------------ | -------------------- |
| 30 Year Average (TMY)                | 6,888        | 7,811                |
| 2013 (Baseline)                      | 8,756        | 7,352                |
| 2014 (Reporting)                     | 8,947        | 8,493                |

Source: National Climate Data Center Weather Data

[^4]: This estimate is based on normalization to the 2013-2014 heating season as opposed to normalizing to the typical meteorological year (TMY).

[^5]: While our savings estimate assumed a flat cost of fuel oil of $3.90 per gallon, participants purchase fuel throughout the year and on different payment schemes. Therefore, the actual cost of fuel to customers is not flat.

<!-- PDF page 23 (printed 14) -->

Note that our analysis assumed that the overall heating load for the household remained the same when some users may be strategically lowering their heating load (e.g., by voluntarily limiting heat to some previously conditioned spaces regardless of comfort). In addition, our analysis assumed that the heat pumps were displacing fuel oil use, while some participants may have offset other fuels (such as wood pellets). This assumption is based on observed usage via metered data and the rationale that most participants would first offset fuel oil, the most expensive commonly used heating fuel.

### Variation in Usage

In addition, the research team found considerable variation in the usage of the heat pumps. The usage ranged from 342 kWh to 7,372 kWh across the period from June 2013 to May 2014. Based on in-depth interviews with 29 participants, this wide variation is often driven by differences in heat pump operation and the interactions between heat pumps and pre-existing heating sources. Table 3-4 summarizes the patterns the evaluation identified during these interviews.

**Table 3-4. Reporting Period Usage and Heat Pump Operational Characteristics**

| Usage Pattern                  | Operational Characteristics                                                                                                                            | Thermostat Setting |
| ------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------ |
| Low (less than 300 kWh/month)  | Manually operated their heat pump, turning it on or off when needed throughout much of heating season                                                  | Less than 70˚      |
| Moderate (300 - 900 kWh/month) | Allowed thermostat to control heat pump so that it ran automatically, but relied on pre-existing heating sources to heat other living household spaces | 70˚-72˚            |
| High (over 900 kWh/month)      | Allowed thermostat to control heat pump so that it ran automatically, but adjusted pre-existing heating sources                                        | 74˚ or higher      |

First, the lowest users (those that used less than 300kWh per month during the peak-heating season, December-March) did not operate the heat pumps effectively. These participants often set their heat pumps to “manual,” and when in use set the thermostat to a relatively low temperature. Two of the lowest users manually run and shut down their heat pumps as needed for localized heat in the house. Both explained that they do not run their heat pumps in conjunction with their home furnaces, and were frequently not sure which to use. When in use, the heat pump thermostats were set to 66˚ and 70˚. Another participant was an extremely frugal energy user who turned off all heat sources while out of the house for over twelve hours every weekday. Additionally, he reported keeping his home at 63-65˚F when home, the lowest reported in the interviews. Finally, one participant only ran the heat pump almost exclusively during the shoulder season, and shut it off completely from December through February, instead relying on a wood stove furnace. This participant also reported setting the thermostat to 66˚.

Second, moderate users (participants that used between 300kWh and 900kWh per month during the peak-heating season) differed from the lowest heat pump users as they generally leave their heat pump thermostats set throughout the vast majority of the heating season. However, these

<!-- PDF page 24 (printed 15) -->

users do not fully rely on their heat pumps and use pre-existing heating sources in addition to the heat pump to heat their home. These participants described using the heat pump to heat a core area of the house and allowing the furnace to pick up the heating load in other parts of the house, often running them simultaneously. As such, low heat pump usage may be caused by the pre-existing heating source increasing the ambient air temperature near the heat pump and shutting it off. Like the lowest heat pump users, customers in this group also generally set their thermostats to a low temperature; a majority at or below 72˚.

Finally, high users (participants that consumed over 900 kWh per month during the peak-heating season) took advantage of the heat pump thermostat and relied on the heat pump as the sole source of heat, except in periods of extremely low outside temperature. To accomplish this, the participants coordinated thermostat settings between the heat pump and the pre-existing heating source so that the thermostat for the pre-existing heating source is set 10 degrees lower than the heat pump. This strategy ensured that the household relied on the heat pump for primary heating without constant monitoring or intervention. In addition, high users kept their homes warmer than other participants; a majority reported keeping their heat pump thermostats set at 74˚ or higher. Note that participants often set their heat pump thermostats at temperatures higher than the desired ambient temperature to remain comfortable depending on the placement of the heat pump and the corresponding thermostat.

To demonstrate the potential savings, the evaluation team also summarized how heat pump usage related to these groups. While it appears that the more a heat pump is used, the more energy is potentially saved, most users in the sample fell into the low and moderate groups, and the following analysis is for explanatory purposes only. Table 3-5 shows comparative energy use and cost tables between the three groups.

**Table 3-5. Normalized Heating Season Energy Use and Cost, by Usage Group**

| Cost Reduction Tier             | Energy Use Parameter | Average Heat Pump Use | Equivalent Fuel Oil Use | Estimated Savings |
| ------------------------------- | -------------------- | --------------------- | ----------------------- | ----------------- |
| High Cost Reductions (n=3)      | Estimated Average    | 6102 kWh              | 701 gal                 |                   |
|                                 | Per Unit Rate        | $0.13                 | $3.90                   |                   |
|                                 | Savings              | ($793)                | $2,732                  | $1,939            |
| Moderate Cost Reductions (n=27) | Estimated Average    | 2992 kWh              | 304 gal                 |                   |
|                                 | Per Unit Rate        | $0.13                 | $3.90                   |                   |
|                                 | Savings              | ($389)                | $1,185                  | $796              |
| Low Cost Reductions (n=21)      | Estimated Average    | 1078 kWh              | 112 gal                 |                   |
|                                 | Per Unit Rate        | $0.13                 | $3.90                   |                   |
|                                 | Savings              | ($140)                | $436                    | $296              |

_Heating Season: October, November, December, January, February, March, April_

## 3.3 CO₂ Emissions Impacts

Overall, although the program heat pumps resulted in increased electricity use, the offsetting of fuel oil use led to a net decrease in carbon emissions for program participants. Using the CO₂

<!-- PDF page 25 (printed 16) -->

intensity factors for electricity generation and heating fuel use shown in Table 3-6, the research team was able to convert the normalized change in electricity consumption and fuel oil use due to the program heat pumps into CO₂ emissions reductions. As shown in Table 3-6, the average change per heat pump participant site is a decrease of 4,976 lbs. of CO₂ and 3,448 lbs. of CO₂ for customers in the Maine Public Service and Bangor Hydro regions, respectively.

The CO₂ intensity factors used in this analysis were provided by Emera Maine staff on November 16, 2014 and values for fuel oil CO₂ intensity were calculated based on EPA resources.[^6] The research team used the most recently disclosed labels for customers in the Bangor and Presque Isle regions (see Appendix A).

**Table 3-6. Normalized Changes in CO₂ per Customer**

| Factor                                      | Maine Public Service | Bangor Hydro |
| ------------------------------------------- | -------------------- | ------------ |
| Electricity CO₂ Intensity (lbs. CO₂/MWh)    | 265.93               | 784.37       |
| #2 Fuel Oil CO₂ Intensity (lbs. CO₂/Gallon) | 22.5                 | 22.5         |
| Increase in Electricity Consumption (MWh)   | 2.947                | 2.947        |
| Decrease in Fuel Oil Consumption (gallons)  | 256                  | 256          |
| Increased CO₂ from Electricity (lbs.)       | 783.7                | 2,311.5      |
| Decreased CO₂ from Fuel Oil (lbs.)          | 5,760.0              | 5,760.0      |
| Net Reduction per Participant (lbs.)        | 4,976.3              | 3,448.5      |

[^6]: http://www.epa.gov/cleanenergy/energy-resources/refs.html

<!-- PDF page 26 (printed 17) -->

## 3.4 Peak Demand Analysis

Our research shows an increase in summer and winter peak demand of 0.14 kW and 0.35 kW respectively as the heat pumps created an additional source of electricity demand (offsetting fuel oil as the primary heating fuel) for many participants. Using hourly interval regression models, the research team was able to normalize the heat pump usage data and isolate the change in electricity demand due to the program heat pumps for both summer and winter peak periods. For this analysis, the research team used demand resource on-peak hours for the ISO-NE Forward Capacity Market as the peak hour definitions. The ISO-NE Forward Capacity Market hours are defined as non-holiday weekday hours between 5:00 PM and 7:00 PM during December and January (winter), and between 1:00 PM and 5:00 PM during June, July, and August (summer). The results of this analysis are shown in Table 3-7 below.

**Table 3-7. Predicted Summer and Winter Peak Impacts, Normalized (n = 35)**

|                   | Summer (Predicted Mean Value) | Winter (Predicted Mean Value) |
| ----------------- | ----------------------------- | ----------------------------- |
| Baseline Period   | 0.85 kW                       | 1.32 kW                       |
| Reporting Period  | 0.99 kW                       | 1.67 kW                       |
| Absolute Increase | +0.14 kW                      | +0.35 kW                      |
| Relative Increase | 16%                           | 27%                           |

### Summer Resource On-Peak Analysis

As mentioned in the previous section, the overall trend for participants was an increase in demand of 0.14 kW during peak summer hours. Looking more granularly at the data, the results can be broken out by households with previous A/C and household without previous A/C. For participants without previous air conditioning equipment, demand increased by 0.20 kW during peak hours and 0.19 kW during off-peak hours. For participants with previous air conditioning equipment, demand increased less due to customers already having a cooling load, only increasing by 0.07 kW during peak hours and 0.03 kW during off-peak hours. Among all participants, demand in the Reporting Period was higher than in the Baseline Period by 0.14 kW during peak hours and 0.11 kW during off-peak hours. For all of the estimates presented in Table 3-8, the confidence intervals of the estimated Baseline and Reporting period consumption do not overlap, meaning the differences are significant at the 90% level.

<!-- PDF page 27 (printed 18) -->

**Table 3-8. Modeled Cooling Demand Impacts: Average Normalized kW**

| Status         | Baseline Mean (kW) | Baseline 90% CI Interval, lower (kW) | Baseline 90% CI Interval, upper (kW) | Reporting Mean (kW) | Reporting 90% CI Interval, lower (kW) | Reporting 90% CI Interval, upper (kW) | Change in Demand (kW) |
| -------------- | ------------------ | ------------------------------------ | ------------------------------------ | ------------------- | ------------------------------------- | ------------------------------------- | --------------------- |
| No previous AC | 0.80               | 0.78                                 | 0.83                                 | 1.00                | 0.99                                  | 1.02                                  | 0.20                  |
| Previous AC    | 0.90               | 0.88                                 | 0.91                                 | 0.97                | 0.96                                  | 0.99                                  | 0.07                  |
| All            | 0.85               | 0.83                                 | 0.87                                 | 0.99                | 0.98                                  | 1.01                                  | 0.14                  |

_Extractor note (not source text): the source header is two-tier ("Baseline" / "Reporting", each with "Mean" and "90% CI Interval" and a "(kW)" row beneath); it is flattened here into one header row._

### Winter Resource On-Peak Analysis

Similar to the summer demand analysis, the heat pumps contributed to an increase in the peak winter demand. For the seasonal winter peak hours, program participants increased their electricity demand by .35 kW, a relative increase of 25% over the baseline demand. The research team determined an average hourly demand during the baseline period of 1.32 kW and an average hourly demand during the reporting period of 1.67 kW. This is based on the normalized models at the mean HDD for the peak period and for the mean value of size. Based on our modeling, the difference between these two values is attributable to the installation and operation of the program heat pumps. For all of the estimates presented in Table 3-9, the confidence intervals of the estimated Baseline and Reporting period demand do not overlap, showing the differences are significant at the 90% level.

**Table 3-9. Modeled Heating Demand Impacts: Average Normalized kW**

| Model | Baseline Mean (kW) | Baseline 90% CI Interval, lower (kW) | Baseline 90% CI Interval, upper (kW) | Reporting Mean (kW) | Reporting 90% CI Interval, lower (kW) | Reporting 90% CI Interval, upper (kW) | Change in Demand (kW) |
| ----- | ------------------ | ------------------------------------ | ------------------------------------ | ------------------- | ------------------------------------- | ------------------------------------- | --------------------- |
| Peak  | 1.32               | 1.31                                 | 1.33                                 | 1.67                | 1.65                                  | 1.68                                  | 0.35                  |

_Extractor note (not source text): the source header is two-tier ("Baseline" / "Reporting", each with "Mean" and "90% CI Interval" and a "(kW)" row beneath); it is flattened here into one header row._

For our analysis, the research team used the ISO-NE nominal peak is between 5 and 7 PM in December and January. However, for participants in the program, the Maine winter peak appears to be after the New England winter seasonal peak as the highest use for these participating customers is in February. As such, these estimates may slightly understate the actual peak winter impact.

## 3.5 Program Attribution

Overall, in terms of influencing customers to install high efficiency ductless heat pumps, the Program is operated very effectively. While some level of free-ridership is expected in any program design, our research indicates that without the interventions offered by the Program, only 1 in 5 of the customers would have purchased an equivalent heat pump for their home or business. In addition, the Program is also influencing the larger heat pump market, as 1 in 14 of the Program participants purchased additional heat pumps outside of the Program due to their experience with the Program and the equipment it incented.

<!-- PDF page 28 (printed 19) -->

Using self-reported responses, the research team’s estimation of net savings attempts to assess the Program’s influence on participants’ decision to install a heat pump and what would have occurred absent the Program’s intervention. Sources of influence include the Program’s educational campaigns designed to raise awareness of heat pumps, the rebates offered by the Program that reduce up-front installation costs, and the availability of on-bill financing. This estimation includes an examination of the Program’s influence on two key characteristics of the project: timing and the type of heat pump installed. This estimate represents the amount of savings attributed to the Program that would have occurred without its intervention and is often referred to as “free-ridership.” A large percentage of “free-riders” in an energy efficiency program indicate that credit for the program’s results cannot be attributed back to the program’s actions.

The team’s measurement of net savings also estimates program influence on the installation of additional heat pumps as a result of the indirect effects of the program’s activities. This estimate, often referred to as “spillover,” represents the impact of the program that occurred because of the program’s intervention and influence but that is not currently attributed to the program. In order to capture a comprehensive picture of a program’s impacts, credit for spillover impacts must be attributed back to the program’s actions.

The Program’s gross impacts are adjusted by both free-ridership and spillover at the project-level to determine net impact. The net impact of the Program, summarized in Table 3-10 below, is frequently expressed as a “net-to-gross ratio” and can be calculated as:

Net-to-Gross Rate = 100% – Free-ridership Rate + Spillover Rate

**Table 3-10. Net-to-Gross Summary**

| Net Impact Category                                    | Evaluation Estimate |
| ------------------------------------------------------ | ------------------- |
| Free-ridership                                         | 19%                 |
| Spillover                                              | 7%                  |
| Net-to-Gross Ratio (100% - Free-ridership + Spillover) | 88%                 |

### Free-Ridership

The research team estimated that approximately 19% of the Program’s impact is the result of free-ridership. That is, approximately 19% of the heat pumps installed through the Program would have been installed absent any program intervention. This estimate includes both “full” free-riders and “partial” free-riders. “Full” free-riders are those that reported that would have purchased the exact heat pump at the same time without any assistance from the program. “Partial” free-riders are participants that would have installed the heat pump, but whose decision to do so was impacted in some manner by the Program. To account for both the “full” and “partial” free-riders, we have weighted the “partial” free-riders by 50%.

To classify participants’ free-ridership level, the research team relied on self-reported responses to survey questions regarding the impact of the Program on their decision to install the heat pump. To minimize recall error, the research team administered this survey shortly after the heat pump was installed. Table 3-11 below summarizes our classification of the participants, while

<!-- PDF page 29 (printed 20) -->

Figure 3-1 illustrates how the research team used question responses to determine free-ridership status.

**Table 3-11. Free-ridership Classification Summary**

| Classification     | Number of Participants | Percentage of Total |
| ------------------ | ---------------------- | ------------------- |
| Non-Free-Rider     | 216                    | 72%                 |
| Partial Free-Rider | 48                     | 16%                 |
| Free-Rider         | 35                     | 12%                 |
| Total              | 299                    | 100%                |

**Figure 3-1. Free-Ridership Analysis Flowchart**

[DIAGRAM DESCRIPTION: A decision-tree flowchart of survey questions that sorts participants into three outcome boxes.

- Start, box D1: "Without the program rebate or financing assistance, would you have installed a heat pump in your [home/facility] within one year of when you actually did?" (n=298). Two branches: "Yes (80)" goes to box D2a; "No (116) + Don't Know (103) = (219)" goes to the left-hand box D3b.
- Box D2a: "Would you have installed the exact same heat pump as you actually installed through the program?" (n=80). Two branches: "No (1)" goes to box D2b; "Yes (68) + Don't know (10) = (78)" goes to the right-hand box D3b.
- Box D2b: "In what way(s) did the heat pump you would have installed without the program differ from the heat pump you actually installed?" (n=1). Two branches: "Less efficient (1)" goes to the Partial Free-Rider outcome; "Other difference (Not less efficient) / Don't know (0)" points to the left-hand D3b box.
- Left-hand box D3b: "In your own words, please describe the impact of the PowerSmart Maine Heat Pump Pilot Program on your decision to install your ductless mini-split heat pump (n=219)". Branches: "Consistent w/ program impact (215)" goes to Non-Free-Rider; "Suggests lack of program impact (4)" goes to Partial Free-Rider.
- Right-hand box D3b: same wording (n=78). Branches: "Suggests program impact (44)" goes to Partial Free-Rider; "No suggestion of program impact (34)" goes to Free-Rider.
- Outcome boxes: Non-Free-Rider 72.5% (216); Partial Free-Rider 16.1% (48); Free-Rider 11.4% (34).]

_Extractor note (not source text): the Free-Rider count is 34 (11.4%) in Figure 3-1 but 35 (12%) in Table 3-11 and 35 (11%) in Table 3-12, as printed in the source._

Table 3-12 below details how the research team classified free-ridership based on self-reported responses. Participants were often categorized as “partial” free-riders if they said they would have installed a heat pump within one year without the program, but when asked to describe the program's impact on their installation, provided an explanation that indicated some level of program influence. These explanations included suggestions that the program:

- Made it possible for them to install a heat pump earlier in the year than they otherwise would have.

- Provided useful information about heat pumps and/or increased their confidence in the claims made about heat pump savings.

<!-- PDF page 30 (printed 21) -->

- Encouraged them to move forward with the installation they were already considering.

**Table 3-12. Free-ridership Classification by Reported Action**

| Participants’ Reported Action Without Program Intervention                      | Non-Free-Rider | Partial Free-Rider | Free-Rider | Total     |
| ------------------------------------------------------------------------------- | -------------- | ------------------ | ---------- | --------- |
| Would have installed the exact same heat pump.                                  | 0              | 40                 | 29         | 69 (23%)  |
| Would have installed a heat pump but don't know if it would have been the same. | 0              | 4                  | 6          | 10 (3%)   |
| Would have installed a different heat pump.                                     | 1              | 0                  | 0          | 1 (<1%)   |
| Don't know whether or not they would have installed a heat pump.                | 101            | 2                  | 0          | 103 (34%) |
| Would not have installed a heat pump within one year.                           | 114            | 2                  | 0          | 116 (39%) |
| Total                                                                           | 216 (72%)      | 48 (16%)           | 35 (11%)   | 299       |

### Spillover

In addition to free-ridership, the research team also estimated that approximately seven percent of program participants installed an additional heat pump as an indirect result of their participation with the Program. These “spillover” heat pumps increase the Program’s cost effectiveness by providing benefits to participating customers while creating no additional costs to the Program administrators.

To estimate spillover, the research team relied on a similar approach to estimating free-ridership. Using responses to a survey completed approximately six months after the installation of the heat pump (this lag allowed adequate time for participants to complete the installation of additional heat pumps), the research team determined the number of additional heat pumps installed and measured the self-report impact of the Program on participants’ decision to complete other actions aimed at increasing their home or business’s energy efficiency.

In order to be considered spillover heat pumps, participants had to report installations that met three criteria:

1. The heat pump must have been installed either at the same time or after the Program heat pump

2. The heat pump must meet program criteria

3. The participant must report that his or her participation with the Program impacted their actions

Table 3-13 below details the number of heat pumps reported by participants for each of the criteria described above. Assuming that each heat pump has similar impact, the spillover estimate is the number of qualifying heat pumps per program participant. As such, the research team estimates that seven percent of the participants’ installed an additional energy efficient heat pump as a result of their program participation.

<!-- PDF page 31 (printed 22) -->

**Table 3-13. Spillover Criteria and the Number of Qualifying Heat Pumps (n=180)**

| Heat Pump Spillover Criteria                    | Number of Qualified Heat Pumps |
| ----------------------------------------------- | ------------------------------ |
| Heat pump installed after program participation | 31                             |
| Installed heat pump qualified for program       | 16                             |
| Program participation influenced installation   | 13                             |

<!-- PDF page 32 (printed 23) -->

# 4. MARKET RESEARCH RESULTS

This section of the report provides an overview of the current ductless heat pump market in Maine. Specifically, this section addresses the following research questions:

1. What are the relevant market indicators for the ductless heat pump market? 2. What motivates customers with high-energy burdens to participate in a heat pump program?

These results document the impact the Program activities have had on the larger heat pump market, by providing information on several different facets of this market. Given that cold weather energy efficient heat pumps are an emerging technology in the Maine HVAC market, tracking the market effects of the program acknowledges the impact of the program outside of participants. The market effects indicators selected by the research team include:

- Awareness and knowledge of heat pumps

- Utilities as first source of information regarding energy savings

- Market saturation

- Market share

In addition to updating the baseline market indicators, this section also describes customer interest in financial support for purchasing heat pumps. This information provides insight into the types of incentives and program structures that customers find most valuable with the intent of informing future program design.

## 4.1 Market Transformation Indicators

Given the timeframe of our evaluation (a 12-month period), the Program appears to have had a positive impact on the ductless heat pump market by raising awareness of heat pumps as an energy efficient technology and increasing the market share of energy efficient heat pumps. To accurately measure the effect of the Program on the heat pump market in Maine, the research team developed a set of market indicators through a collaborative effort with program staff and Efficiency Maine. The team calculated market indicators by analyzing data collected from the general population telephone survey along with in-depth interviews with installers and distributors.

In January 2013 and January 2014, the research team, working with a telephone survey firm, conducted two telephone surveys with the general population in an effort to measure the Program’s success in impacting the heat pump market. The 2013 research measured “baseline” conditions (i.e., the conditions prior to the program’s implementation) while the 2014 research measured “post” conditions (i.e., conditions after the program’s implementation).

Table 4-1 below and the following sections summarize and describe these indicators and their relation to the heat pump program.

<!-- PDF page 33 (printed 24) -->

**Table 4-1. Market Indicators**

| Market Indicator                                                      | Definition                                                                                                                                  | Source of Information                                        | Numerator                                                                                   | Denominator                                                | Baseline | Post-period |
| --------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------ | ------------------------------------------------------------------------------------------- | ---------------------------------------------------------- | -------- | ----------- |
| **Awareness and knowledge of heat pumps**                             | Percentage of customers that report at least some familiarity with ductless heat pumps                                                      | General population survey (n=141)                            | Number of customers who reported “Somewhat familiar” or “Very familiar” to question D4a     | Total number of customers in General Population Survey     | 19%      | 35%         |
| **Utilities as first source of information regarding energy savings** | Percentage of customers who report BH or MPS as their first source of information on saving energy                                          | General population survey (n=141)                            | Number of customers who first turn to BH or MPS as a source of information on saving energy | Total number of customers in General Population Survey     | 13%      | 11%         |
| **Market saturation**                                                 | Percentage of customers who report that they have a heat pump installed at their home or business                                           | General population survey (n=141)                            | Number of customers who report that they have a heat pump installed at their home           | Total number of customers who are eligible for the program | 3%       | 3%          |
| **Energy efficient market share**                                     | Percentage of heat pumps sold in 2013 that distributors reported as program-eligible (i.e., energy-efficient), weighted by 2013 sales data. | Sales data and eligibility estimates from distributors (n=3) | Number of program-eligible heat pumps sold in 2013                                          | Total number of heat pumps sold in 2013                    | 50%      | 64%         |

### Awareness and Knowledge of Heat Pumps

The program was successful in increasing awareness of heat pumps among this population. Using the data collected from the second wave of the General Population Survey, the research team describes in the following section the progress the Program has made since baseline awareness and knowledge of heat pump technology among customers was measured (i.e., before program action). In the year since the market indicators were established, the amount of customers who describe themselves as “very familiar” or “somewhat familiar” with ductless mini-split heat pumps has increased to 35% of the general customer population, a sizable increase

<!-- PDF page 34 (printed 25) -->

over the 19% of customers who described themselves similarly in 2013. As shown in Table 4-2 below, the increased awareness of heat pumps is equally represented in the Bangor Hydro and Maine Public Service territories.

**Table 4-2. Familiarity with Ductless Heat Pumps, by Year**

| Year | Bangor Hydro | Maine Public Service | All Residential | 90% CI |
| ---- | ------------ | -------------------- | --------------- | ------ |
| 2013 | 20%          | 14%                  | 19%             | ± 5.89 |
| 2014 | 34%          | 38%                  | 35%             | ± 6.63 |

### Utilities As a Source of Information Regarding Energy Savings

The research team could not identify any change in the percentage of Emera Maine customers that use Emera Maine as a source of information regarding energy savings. In the 2014 survey, the research team found that 11% of the respondents looked to their utility first as a source of information regarding energy savings, compared to the baseline value of 13%. However, given the margin of error due to the sampling, this difference is not statistically significant. Note that nearly half (48%) of respondents reported utilizing an internet search as their first resource for information on energy savings—a resource that may have led respondents to information distributed by utilities or to utility web sites.

### Market Saturation

During the 12-month time period the research team could not identify any change in the market saturation of heat pumps among Emera Maine customers. The research team defined market saturation as the percentage of customers who reported that they have a heat pump installed in their home compared to the total number of homes that would be eligible for the program. Since the research team last surveyed this population, residential market saturation has stayed at 3%. Results of this analysis are presented in Table 4-3 below.

**Table 4-3. Percent of Customers Who Have Installed a Heat Pump in Their Home[^7]**

| Year | Bangor Hydro | Maine Public Service | All Residential | 90% CI |
| ---- | ------------ | -------------------- | --------------- | ------ |
| 2013 | 3%           | 6%                   | 3%              | ± 2.54 |
| 2014 | 3%           | 1%                   | 3%              | ± 2.37 |

### Energy Efficient Market Share

The Program appears to have had a significant impact on the market share of energy efficient heat pumps sold to Emera Maine customers. The energy efficiency market share represents the distributors’ estimate of the percentage of heat pumps sold in 2013 that were program-eligible

[^7]: This is based on the question D10a from the General Population Survey: Do you have a heat pump installed in your home? Results in the “All customers” row and column are weighted by the utility company of the overall population.

<!-- PDF page 35 (printed 26) -->

(this qualification serving as a proxy for energy efficiency). As established in our earlier reporting, three of the five distributors provided detailed sales data and estimates of the percent sold that were program-eligible, and two of the distributors were “not authorized” to release any sales data and therefore were not included in the market share calculation (shown in Figure 4-1 and Table 4-4)[^8]. Based on these estimates, the research team calculated a market share of 64%, a sizable 14% increase over the baseline of 50%.

**Figure 4-1. Number of Heat Pumps Sold by Distributor**

[DIAGRAM DESCRIPTION: A clustered vertical bar chart. The y-axis, "Number of Heat Pumps Sold", runs from 0 to 5000 in steps of 1000; the x-axis, "Distributors (Confidential)", has four groups: A, B, C and Total. Each group has three bars for 2011 (orange), 2012 (blue) and 2013 (gray). Bar heights read from the chart agree with Table 4-4: Distributor A is about 34 / 569 / 2,733 (2011 / 2012 / 2013); B about 575 / 800 / 1,324; C about 31 / 106 / 430; Total about 640 / 1,475 / 4,487. The 2013 bar is the tallest in every group except where 2011 and 2012 are near zero for A and C.]

**Table 4-4. Heat Pump Sales Reported by Distributors**

| Distributor (Confidential) | Total Heat Pumps Sold 2011 | Total Heat Pumps Sold 2012 | Total Heat Pumps Sold 2013 | Estimate of Eligible Heat Pumps in 2012 | Estimate of Eligible Heat Pumps in 2013 |
| -------------------------- | -------------------------- | -------------------------- | -------------------------- | --------------------------------------- | --------------------------------------- |
| A                          | 34                         | 569                        | 2,733                      | 70%                                     | 70%                                     |
| B                          | 575                        | 800                        | 1,324                      | 35%                                     | 50%                                     |
| C                          | 31                         | 106                        | 430                        | 50%                                     | 93%                                     |
| Total                      | 640                        | 1,475                      | 4,487                      | 50%                                     | 64%                                     |

[^8]: Based on conversations with all distributors, the two not represented in our analysis account for a small portion of the overall heat pump sales in the Bangor Hydro and Maine Public Service territories.

<!-- PDF page 36 (printed 27) -->

# 5. PROCESS EVALUATION RESULTS

The overall goal of the process evaluation was to provide program administrators and implementers with insightful information and feedback on program operations and delivery in order to understand pilot program success and optimize the design and implementation of individual program elements. The process evaluation identified whether organizational structures can support program implementation and whether the program design effectively overcomes the identified barriers to lead to the increased purchase and installation of ductless heat pumps to achieve the intended program outcomes. Specifically, this evaluation was designed to answer the following questions:

1. Were the Program activities implemented as planned?

2. What was the customer experience with the Program?

3. What was the contractor experience with the Program?

4. What barriers exist to contractor participation, customer use of rebates, and customer use of on-bill financing?

5. Did the Program generate the intended outcomes?

## 5.1 Program Implementation

Per program data, the Program was fully subscribed as of October 2013, exceeding its participation targets. Additionally, 15% of participants (n=142) participated in the on-bill financing portion of the Program. A large majority of participants were residential customers (n=908 or 96%) and generally applied for the Program online (58% of all applications).

Figure 5-1 below illustrates the Program’s logic model. Identified barriers are shown in the first row of boxes in the model. The second row of the diagram shows program activities, followed by outputs from each of these activities. This is followed by expected short-term (1 to 6 months), medium-term (6 to 18 months), and long-term (18 months and greater) outcomes. To create this model, the research team interviewed utility program staff, researched other programs and program evaluations regarding heat pumps and on-bill financing, and moderated collaborative discussions with program implementation staff to revise and finalize the model prior to program implementation. This model serves as a visual tool to document the program rationale, planned activities, and expected outcomes. It also serves as a framework for the evaluation by highlighting key linkages between program activities and expected outcomes.

As the Program was intended as a pilot program to test various implementation approaches, it evolved over time to streamline program operations and leverage effective strategies. For pilot programs, the research team considers this continual improvement process a best practice. As such, the research team highlighted these changes **in bold** to the program theory in the model below. The key change was the addition of a referral program for program participants to encourage “word-of-mouth” marketing.

<!-- PDF page 37 (printed 28) -->

**Figure 5-1. Heat Pump Program Logic Model**

[DIAGRAM DESCRIPTION: A logic-model flowchart laid out as a grid of boxes, four columns wide, with row labels at the left (Barriers; Activities; Outputs; Short Term Outcomes (1-6 months); Medium Term Outcomes (6-18 months); Long Term Outcomes (18 months+)). Arrows run downward within each column and between columns as described below.

- **Barriers** (one per column): (1) "Lack of customer and contractor awareness and skepticism of technology"; (2) "Lack of customer information on contractors capable of heat pump installations"; (3) "Heat pump purchase and installation are costly, particularly large up-front cost"; (4) "Limited up-front capital available to customers for heat pump purchase and installation".
- **Activities**: (1) "Perform marketing and outreach to customers and contractors"; (2) "Provide an online registry for installation contractors"; (3) "Provide rebates to customers that installed qualified heat pumps"; (4) "Provide on-bill financing for qualified heat pump purchase and installation".
- **Outputs**: (1) "Number of bill inserts; media spots; newsletter articles; social media posts; participation in PowerSmart Expo"; (2) "Number of contractors registered"; (3) "Number of rebates provided through Bangor Hydro and Efficiency Maine Trust"; (4) "Number of participants using the on-bill financing option".
- **Short Term Outcomes (1-6 months)**: (1) "Consumers are aware of heat pump technology, mini-split ductless heat pump advantages, and program offerings"; (2) "Customers can identify heat pump installation contractors"; (3) "Customers experience lower up-front costs"; (4) "Customers have access to capital".
- **Medium Term Outcomes (6-18 months)**, first row: (1) "Customers want heat pumps and are interested in the program"; (2) "Customers purchase and install heat pumps"; (3) "Revenue from increased electrical use supports program activities"; (4) "Interest from on-bill financing option covers the cost of capital". Second row: (1) "Bangor Hydro and EMT are seen as trusted sources of information"; (2) "Primary energy savings for customers, cost reductions realized"; (3) "Non-energy benefits are realized including, CO2 reduction and increased comfort"; (4) "Heat pump program is financially self-sustaining".
- **Long Term Outcomes (18 months+)**: (1) "Future participation in Bangor Hydro and Efficiency Maine Trust programs"; (3, centered under columns 2-3) "Information is collected through the evaluation of the pilot to inform the decision of whether to continue a full-scale heat pump program based on the pilot".
- **Main arrows**: awareness (short-term, column 1) leads to "Customers want heat pumps and are interested in the program", which leads to "Customers purchase and install heat pumps"; the contractor-identification, lower-up-front-cost and access-to-capital outcomes also feed "Customers purchase and install heat pumps"; the on-bill financing output feeds "Interest from on-bill financing option covers the cost of capital" (which feeds "Heat pump program is financially self-sustaining"); "Revenue from increased electrical use supports program activities" also feeds "Heat pump program is financially self-sustaining"; "Customers purchase and install heat pumps" feeds both "Primary energy savings for customers, cost reductions realized" and "Non-energy benefits are realized"; the savings, non-energy benefits and trusted-source boxes lead to the long-term outcomes. Arrow routing is summarized from the rendered page; minor connectors may be omitted.]

_Extractor note (not source text): the body text says program changes are highlighted in bold in the model; no bold text appears inside the diagram boxes in this PDF, and no referral-program box is shown._

As a new program offered to the Utilities’ customers, the Program faced an initial challenge of raising awareness regarding its existence. Per the team’s review of the Program’s marketing efforts, program staff completed a comprehensive marketing campaign supplemented by persistent in-person communication that resulted in the Program achieving its participation goals. This marketing campaign included:

<!-- PDF page 38 (printed 29) -->

- **Email communication with heat pump installers, potential participants, and local interested organizations (e.g., chambers of commerce, news outlets).** The Program sent 4,563 emails in the first seven months after launch.

- **Earned media with local news outlets including newspapers, radio programs, television news programs.** The Program earned 25 different placements throughout the year, including the Bangor Daily News (readership of 135,000) and the Portland Press Herald (readership of 74,000).

- **Direct mailings to customers and installers.** The Program included information about heat pumps and the application process in over 1 million direct mailings to customers. The Program also sent 155 direct mailings to installers participating in the Program.

- **In-person installer trainings on Program offerings and processes.** The Program conducted five trainings attended by 186 installers.

- **In-person presentation of the Program offerings at local community groups (e.g., Rotary clubs).** Program staff presented at 15 different gatherings, communicating the benefits of heat pumps and providing assistance with the application process.

- **Presence at applicable trade and home shows.** The Program had a presence at 9 different trades shows with over 11,000 attendees.

- **Paid web, print, radio, and television advertising spots.** The Program purchased three web spots (with a total impressions of 179,000 readers), 11 print advertisements (with a total impressions of 708,000 readers), 8 radio spots, and 4 television spots (total weekly viewership of 587,000).

- **Social media presence on Facebook and Twitter.**

As the program successfully met its enrollment targets and was over-subscribed in just 8 months, the research team determined that these methods were effective at encouraging customers to enroll in the Program. In addition, the team observed close cooperation and coordination between program staff and utility staff to respond quickly to new marketing opportunities. The research team believes that because program staff were able to quickly adapt marketing efforts to communicate with potential participants, the Program was able to maximize its marketing resources. Finally, analysis by Emera Maine and Efficiency Maine indicates that marketing activities were correlated with increases in applications, suggesting that marketing effectively encouraged customers to apply to the program.

## 5.2 Customer Experiences

In general, participants reported very positive experiences with the Program, indicating that “behind the scenes” processes did not present a barrier for participation. In order to better understand how the Program may improve engagement with future participants, the research team examined several aspects of the customers’ experience, including:

- Participant characteristics

- Awareness of the program and heat pump technology

- Motivations for participating

- Participant satisfaction with the Program

- Experience with program financing

### Participant Characteristics

In general, participants in the Program tended to be between the ages of 55 to 64 with a secondary education and relatively high household incomes. In addition, while their homes tended to be of an older vintage (pre-1977), a majority had been weatherized. To better

<!-- PDF page 39 (printed 30) -->

understand whom the Program is serving, the research team collected demographic data on participants through the Customer Satisfaction survey for 177 program participants to date (the survey is still in progress as of this report). These data include information on participants’ age, household income, education, and home vintage.

First, the Program is generally serving older customers. The largest portion of respondents (40%) fell into the 55 to 64 age group. An additional 23% of respondents reported that they were between the ages of 65 and 74. The US Census Bureau estimates that only 15% of Maine's population falls into the 55 to 64 age group and only 9%in the 65 to 74 age group.[^9] While the age difference between survey respondents and the general population might be partly explained by self-selection bias in the survey, these differences suggest that program participants tend to be older than the general population of customers. The age distribution of respondents is shown in Figure 5-2 below.

**Figure 5-2. Ages of Program Participants (n=177)**

[DIAGRAM DESCRIPTION: A vertical bar chart. The y-axis is "Percentage of Respondents" (0% to 50%); the x-axis is "Participant Age". Bars, in order: 25-34 = 4%; 35-44 = 10%; 45-54 = 19%; 55-64 = 40%; 65-74 = 22%; 75-84 = 5%; 85 or older = 1%. The 55-64 bar is the tallest.]

In addition, respondents tended to be relatively highly educated with mid-level to high household incomes. More than half of respondents (53%) had achieved a bachelor’s degree or higher, while 11% had a high school or lower level of education. In contrast, the US Census Bureau estimates that only 27% of Maine's population (age 25 or older) has a bachelor's or higher degree, while 43% has a high school or lower level of education[^10]. While 67% of respondents reported a household income of $50,000 or more, only 47% of Maine households overall fall into this category[^11]. The distribution of respondents' household incomes is shown in Figure 5-3 below.

[^9]: U.S. Census Bureau, 2012 American Community Survey

[^10]: U.S. Census Bureau, 2012 American Community Survey

[^11]: U.S. Census Bureau, 2012 American Community Survey

<!-- PDF page 40 (printed 31) -->

**Figure 5-3. Respondent Incomes (n=154)**

[DIAGRAM DESCRIPTION: A vertical bar chart. The y-axis is "Percentage of Respondents" (0% to 50%); the x-axis is "2012 Household Pre-tax Income". Bars: Less than $25,000 = 8%; $25,000 up to $49,999 = 25%; $50,000 up to $74,999 = 25%; $75,000 or more = 42%.]

Most respondents' homes were of an older vintage, with a majority of homes having been constructed prior to 1978. Few homes could be considered “new,” with only 8% of respondent homes constructed since 2006. The distribution of home construction years is show in Figure 5-4 below.

**Figure 5-4. Construction Year of Participant Homes (n=177)**

[DIAGRAM DESCRIPTION: A vertical bar chart. The y-axis is "Percentage of Respondents" (0% to 30%); the x-axis is "Home Construction Year". Bars: Before 1950 = 25%; 1950-1977 = 27%; 1978-1992 = 16%; 1993-2001 = 17%; 2002-2005 = 7%; 2006 or later = 8%.]

Interestingly, despite being older homes, the research team found that participants are installing the Program heat pumps in homes and businesses that have been weatherized. When asked, 52% of respondents reported that they had weatherized their home or business, and an additional 30% of respondents indicated that they had installed some weatherization measures (e.g., insulation, weather-stripping, new windows or doors). These results are shown in Figure 5-5 below.

<!-- PDF page 41 (printed 32) -->

**Figure 5-5. Weatherization Status of Program Participants (n=169)**

[DIAGRAM DESCRIPTION: A donut chart with three segments: "Weatherized their home/business" = 52% (dark slate); "Installed weatherization measures" = 30% (orange); "No weatherization" = 18% (light blue).]

Finally, many of the participating homes had a secondary heating source aside from heating oil (making the heat pump the third heating source in their household). Mostly, households heated their home with wood (or wood pellets), propane, and electric resistance heat. Table 5-1 below summarizes the additional heating sources as reported by participants.

**Table 5-1. Additional Heating Source (Aside From Fuel Oil And Heat Pumps)**

| Heating Source      | Percentage of Participants (n=174) |
| ------------------- | ---------------------------------- |
| Wood                | 19%                                |
| Wood Pellets        | 18%                                |
| Propane             | 18%                                |
| Electric Resistance | 7%                                 |
| Kerosene            | 5%                                 |

### Program Awareness

As noted above, because the Program was a new offering for Emera Maine, it initially faced a challenge in educating potential participants about its offerings. Respondents first learned about the program through a friend or family member (26%), a flyer with a bill (19%), or through a HVAC vendor or contractor (12%).

#### Sources of Information about Energy Efficiency

Overall, customers trust the Utilities and Efficiency Maine for information about energy efficiency, but they also use other sources of information. The general customer population tends to rely less on these organizations for their information than do program participants. Program participants indicated that they see their utility and Efficiency Maine as trusted sources of information about energy efficiency. When asked what specific sources they turn to for information about saving money on energy costs, the most frequent responses were the Efficiency Maine website (56%), followed by utility websites (47%), vendors/contractors (42%), and friends or family (39%). For information about different types of equipment they might install, responses were slightly different, but Efficiency Maine and the Utilities still figured prominently in

<!-- PDF page 42 (printed 33) -->

the responses. Contractors/vendors and Energy Star were also common sources of equipment information. Figure 5-6 shows all reported sources for each type of information.

**Figure 5-6. Sources of Information about Energy Efficiency – Program Participants (n=300)**

[DIAGRAM DESCRIPTION: A horizontal clustered bar chart with two series per source: "Saving Money on Energy Costs (n=300)" (orange) and "Equipment Recommendations (n=299)" (slate blue). The x-axis is "Percentage of Participant Survey Respondents" (0% to 60%). The bars carry no data labels; values below are approximate readings from the gridlines (about ±2 points), except the 56% Efficiency Maine website figure, which the report text states. Sources in chart order, orange / blue: A contractor or vendor, about 42% / 56%; Efficiency Maine website, about 56% / 39%; ENERGY STAR website, about 33% / 35%; A friend or family member, about 39% / 33%; Bangor Hydro/MPS website, about 47% / 31%; Bangor Hydro/MPS customer service representatives, about 26% / 17%; Efficiency Maine customer service representatives, about 20% / 11%; Internet/Web search, about 4% / 5%; Consumer Reports, under 1% / about 3%; Magazines/Newspapers, under 1% / about 1%; Radio/TV program, e.g. Hot & Cold, about 1% / under 1%; Specific websites, about 2% / under 1%; Energy auditor, under 1% / under 1%; Other source, about 3% / about 2%; Don't know, about 4% / about 5%.]

The General Population Survey also collected data regarding sources of information about energy efficiency with somewhat different results[^12]. In contrast with program participants, the general population had a more even distribution of energy efficiency information sources. The Efficiency Maine website and utility websites were much less prominent sources of information among the general population than among program participants. For example, while 56% of program participants turn to the Efficiency Maine website for information on how to save energy, only 20% of the general customer population reported going to the site for information about energy efficiency. Among the general population, the most prominent sources of energy efficiency information, as summarized in Figure 5-7 below, were family, friends, or colleagues, contractors/vendors, and web searches.

[^12]: Note that question wording was slightly different between the two surveys. For the Participant survey, we asked, "When you are looking for ways to save money on your heating, electricity, or other energy costs, to which of these sources would you go for information?" and, " When considering different types of appliances or heating and cooling equipment to install, to which of the following sources would you be likely to go for specific appliance/equipment recommendations?" For the General Population survey we asked: "When you have questions about how to save energy at your home or business, where do you first look for answers? What other sources do you use when you have questions about energy efficiency or energy efficiency upgrades for your home or business?"

<!-- PDF page 43 (printed 34) -->

**Figure 5-7. Sources of Information about Energy Efficiency – General Population (n=116)**

[DIAGRAM DESCRIPTION: A horizontal bar chart. The x-axis is "Percentage of General Population Survey Respondents" (0% to 60%). Bars, in order: Friends/Family/Colleagues = 26%; Contractor/Vendor = 25%; Internet search – no specific site = 24%; Efficiency Maine website = 20%; Bangor Hydro/MPS website = 13%; Bangor Hydro/MPS customer service representatives = 12%; Efficiency Maine customer service representatives = 6%; ENERGY STAR website = 3%; Newspaper = 2%; None = 8%.]

While the difference in information sources between the participant and general population groups may reflect program influence on perceptions of Efficiency Maine and the Utilities, it may also simply indicate that those customers who already rely on these organizations for information have a greater tendency to participate in programs. While available data do not allow us to distinguish between the two factors, the research team hypothesizes that both influences are at work to some degree.

We also asked the general population to rate the degree to which they agree that their utility and Efficiency Maine are trustworthy sources of information about saving energy. Agreement was typically high, with nearly 80% of respondents saying they strongly or somewhat agree for each organization. The distribution of responses is displayed in Figure 5-8.

<!-- PDF page 44 (printed 35) -->

**Figure 5-8. Perceived Trustworthiness of Utilities and Efficiency Maine**

[DIAGRAM DESCRIPTION: A clustered vertical bar chart. Chart title text: "To what extent do you agree with the statement '_____ is a trustworthy sources of information regarding how I can save energy?'". The y-axis is "Percentage of Respondents" (0% to 60%). Two series: Bangor Hydro/MPS (n=140, slate blue) and Efficiency Maine (n=121, orange). The bars carry no data labels; approximate readings (Bangor Hydro/MPS / Efficiency Maine): Strongly Agree about 55% / 55%; Agree about 25% / 24%; Neither Agree Nor Disagree about 12% / 8%; Disagree about 2% / 1%; Strongly Disagree about 1% / 2%; Don't Know about 5% / 11%.]

#### Participation in Additional Energy Efficiency Programs

The Program effectively encouraged participants to participate in additional energy efficiency programs offered by Efficiency Maine. Approximately six months following heat pump installation, 135 of the 173 pilot participants (78%) reported that they had not participated in other energy efficient programs since their involvement in the Program. Table 5-2 below highlights the specific programs mentioned by the 38 customers who have participated in additional programs; these respondents represent only residential customers. For comparison, this table also provides the percentage of overall Maine households enrolled in the programs. From this data we conclude that Program participants enrolled in programs more frequently than the average household.

<!-- PDF page 45 (printed 36) -->

**Table 5-2. Residential Customers’ Participation in Additional Energy Efficiency Programs**

| Program Name                                     | Number of Participating Respondents | Percentage of Residential Respondents | Percentage of Maine Households Enrolled (N=550,000) |
| ------------------------------------------------ | ----------------------------------- | ------------------------------------- | --------------------------------------------------- |
| Efficiency Maine Appliance Rebate Program        | 22                                  | 13%                                   | 4%                                                  |
| Efficiency Maine Residential Air Sealing Program | 9                                   | 5%                                    | 1%                                                  |
| Efficiency Maine Refrigerator Recycling Program  | 7                                   | 4%                                    | 1%                                                  |
| Efficiency Maine Renewable Energy Programs       | 6                                   | 4%                                    | 0%                                                  |
| Efficiency Maine Multifamily Efficiency Program  | 1                                   | 1%                                    | < 0%                                                |
| Efficiency Maine PACE Loan Program               | 1                                   | 1%                                    | < 0%                                                |
| Other program                                    | 5                                   | 3%                                    | -                                                   |

Respondents were fairly split in how influential the pilot program was on their decision to participate in additional programs. As shown in Figure 5-9, 41% of respondents indicated little to no influence (rating a 1 or 2), and 51% indicated a fair amount of influence (rating a 4 or 5). Across all respondents, the average level of influence was 3.2, indicating moderate influence of the program. However, there were some differences in levels of influence based on the additional programs. Specifically, customers who participated in the Efficiency Maine Residential Air Sealing Program (n=9) and the Efficiency Maine Refrigerator Recycling Program (n=6) reported a higher average influence of the pilot program on their decision, with scores of 3.9 and 3.7 respectively. However, less influence was attributed to customers’ experience with the pilot program for those respondents who also participated in the Appliance Rebate Program (n=21; score of 3.1) and Efficiency Maine Renewable Energy Programs (n=6; score of 2.5).

**Figure 5-9. Influence of Pilot Program on Participation in Other Energy Efficiency Program**

[DIAGRAM DESCRIPTION: A vertical bar chart with five unlabeled-category bars; the x-axis shows only two end labels, "No Influence" (left) and "Great Deal of Influence" (right), so the five bars are the 1-to-5 influence rating from lowest to highest. The y-axis runs 0% to 35%. Bar values, left to right: 16%, 24%, 8%, 22%, 30%. (The report text states 41% rated the influence a 1 or 2, 51% rated it a 4 or 5, and the average was 3.2.)]

Interestingly, 12 of the 38 customers (32%) who participated in additional programs participated in more than one, indicating that there is a small subset of pilot program participants who are very active in Efficiency Maine programs. These respondents reported that the pilot program had a

<!-- PDF page 46 (printed 37) -->

larger influence on their decision to participate in additional programs (average score of 3.7), compared to the scores provided by the entire group of 38 customers (score of 3.2).

### Program Motivations

Program participants primarily installed their heat pumps to save money on their heating expenses, but for some respondents the ability to use the unit for air conditioning also seems to have factored into the installation decision. The vast majority of survey respondents (81%) said saving on heating expenses was their primary reason for installing a heat pump.

A common secondary reason for installing a heat pump, cited by 51% of respondents, was "to take advantage of the program." These responses indicate that the Program provided a meaningful rebate amount that encouraged participants to purchase the heat pump; a conclusion that is corroborated by the attribution analysis presented earlier. While only 5% of respondents said they installed a heat pump primarily for air conditioning, more than half (60%) indicated that this feature was among their reasons for choosing a heat pump. Among the 15 respondents who installed a heat pump mainly for air conditioning, 8 (53%) had some kind of air conditioning equipment prior to installing the heat pump. This proportion is not significantly different from the overall portion of respondents who had air conditioners before installing a heat pump (51%). Figure 5-10 summarizes the primary and secondary reasons respondents chose to install a heat pump.

**Figure 5-10. Reasons for Installing a Heat Pump**

[DIAGRAM DESCRIPTION: A horizontal clustered bar chart with two series per reason: "Primary Reason (n=298)" (slate blue, upper bar) and "Secondary Reason (n=284)" (orange, lower bar). The x-axis is "Percentage of Respondents" (0% to 100%). Values (primary / secondary): To save money on heating expenses = 81% / 15%; To improve comfort = 8% / 39%; To use as an air conditioner = 5% / 58%; To take advantage of the PowerSmart program = 3% / 51%; To protect the environment = 1% / 23%; To replace heating equipment that was no longer working = 0% / 1%; To use as a dehumidifier = 0% / 1%.]

Interestingly, participants who already had air conditioning equipment prior to installing the heat pump were significantly more likely to cite the air conditioning component as a primary or

<!-- PDF page 47 (printed 38) -->

secondary reason they installed a heat pump[^13]. While 68% of respondents who already had air conditioning equipment named air conditioning as a reason for installing their heat pump, only 51% of those without air conditioners mentioned this reason.

Furthermore, while the General Population Survey indicated that about 41% of residential customers had air conditioning equipment in place, 51% of program participants surveyed reported having air conditioning before installing a heat pump. These findings suggest that obtaining air conditioning equipment where none had been present is not a significant factor impacting program participation. Instead, participants may be purchasing heat pumps to replace or supplement less efficient existing air conditioners.

### Program Satisfaction

Overall, satisfaction with the Program and each of its components is quite high (e.g., participating contractors, response from program staff). This indicates that customers found value in the program and that the program operated smoothly from a customer experience perspective. Based on responses to an online survey with 184 participants, participants reported that they were very satisfied with the program (85% very satisfied), the heat pump (85% very satisfied), and the savings they have seen (78% of participants noticed savings and 83% of those who noticed savings were very satisfied with the amount of savings). In addition, on average, respondents rated the likelihood that they would recommend the Program a 9.7 on a 0 to 10 scale. This is indicative of high levels of satisfaction with the Program and participants’ experiences with the heat pumps.

Contributing to this satisfaction, participants in the program are experiencing significant non-energy benefits, including increased comfort during the heating and cooling season and better air quality in their homes. When asked, 55% of participants reported that their comfort level during the heating season had increased. Likewise, 88% of participants reported increased comfort during the cooling season, suggesting that many participants appreciated the cooling and dehumidification capabilities of the heat pump.

Indoor air quality also improved for a significant portion of participants, with 47% reporting improvements (a majority reported either the quality had stayed the same or did not notice a change). In addition, during in-depth interviews several participants mentioned that heat pumps reduced the manual labor required with other heat sources such as wood stoves. While reported by a small number, this impact was significant for several older participants.

Finally, on average respondents rated the likelihood that they would recommend the Program a 9.7 on a 0 to 10 scale. This rating is roughly equivalent to a Net Promoter Score (NPS) of 90%, indicating that the Program's promoters (i.e., those rating their likelihood of recommending the program 9 or 10) substantially outnumber its detractors (i.e. those rating their likelihood of recommending the program 6 or less)[^14]. According to the Net Promoter System website, successful, growing companies like Amazon, Costco, Zappos, and others tend to have NPS scores of about 50% to 80%[^15]. As such, the Program is considered very successful based on this

[^13]: This difference was statistically significant, with a p-value of less than .01.

[^14]: Net Promoter Score = %Promoters - %Detractors

[^15]: http://www.netpromotersystem.com/about/measuring-your-net-promoter-score.aspx

<!-- PDF page 48 (printed 39) -->

rating. Figure 5-11 below illustrates the distribution of how participants reported their likelihood to recommend the Program.

**Figure 5-11. Likelihood of Recommending Program (n=297)**

[DIAGRAM DESCRIPTION: A vertical bar chart (histogram) of the 0-to-10 likelihood-to-recommend rating. The y-axis runs 0% to 90%; the x-axis runs from 0 ("Not likely to recommend") to 10 ("Will definitely recommend"). Only ratings of 6 through 10 have visible bars: 6 = 1%; 7 = 2%; 8 = 4%; 9 = 7%; 10 = 84%.]

### Program Financing

While financing is not a major driver of program participation, it does play some role in allowing potential participants access to the capital needed to purchase and install a ductless heat pump. Overall, 27% of respondents reported using some kind of financing to make their heat pump purchase. As shown in Figure 5-12, about half of these participants took advantage of the on-bill option offered through the Program.

**Figure 5-12. Self-reported Financing of Program Heat Pump Purchases (n=301)**

[DIAGRAM DESCRIPTION: A pie chart with three slices: "On-bill financing" = 13% (dark slate); "Other financing" = 14% (orange); "No financing" = 73% (light blue).]

The appeal of the on-bill financing option was mostly due to its ease of use. Of those that used the on-bill financing option, most (24 of 40, or 60%) reported that they chose to take advantage of that option as they perceived that the utility's application process was easier than other

<!-- PDF page 49 (printed 40) -->

options. Many also indicated they preferred to make their loan payment with their electricity bill (43%) or that on-bill financing was the best option available in terms of interest rates and fees (40%). Roughly a third of these respondents (31%) said they had also considered other financing options before choosing the on-bill option. The most frequently mentioned other financing options considered included (non-specific) bank or credit union loans, credit cards, and home equity loans.

About three-quarters (76%) of the 261 respondents not receiving on-bill financing didn't require a loan to proceed with the heat pump purchase, while some (15%) had access to a loan at a better rate. A small portion of respondents (8%) reported they were unaware that such financing had been available to them[^16], and only 6 respondents (2.5%) said they did not qualify for on-bill financing. Of those not receiving on-bill financing, 42 respondents (16%) did finance their heat pump purchase through another source. The most common type of financing was a home equity loan, a (non-specific) bank or credit union loan, a credit card, or a loan from a contractor.

Overall, participants in the on-bill financing portion of the Program were satisfied with the assistance and did not indicate any difficulties making the monthly bill payments. Respondents to the follow-up Customer Satisfaction survey who had taken advantage of on-bill financing (n=26) were mostly satisfied with that aspect of the program. Specifically, 20 (77%) reported that they were somewhat satisfied with on-bill financing; interestingly, no customers reported being very satisfied with on-bill financing. There was only one customer who was dissatisfied with the financing assistance, citing the high interest rate as his reason for dissatisfaction. In total, 21 customers (81%) said they would not make any changes. However, four customers provided recommendations for improving the financing portion of the program, including:

- Improve the billing process so that customers can repay more than what is due (n=2)

- Increase the number of units that can be financed (n=1)

- Lower the interest rate on the loan (n=1)

In addition, communication with program staff indicated that the addition of the on-bill financing payment to customers’ monthly bills has not resulted in any missed bill payments. This pattern corroborates the above finding that participants that take advantage of the on-bill financing are largely satisfied with the experience.

## 5.3 Installer Experiences

As the interests of the Program and installers were often aligned (both want to install more heat pumps), installers often acted as the de facto “sales force” of the Program. For the Heat Pump Program, installers are largely and effectively operating as this sales force, working with and educating customers regarding Program opportunities. To explore this interaction, the research team examined the following aspects of the installers’ experience with the Program, including:

- Installation quality

- Knowledge of the program

- Program marketing

- Heat pump installation trends

[^16]: Of these 21 respondents, only 1 said they would have been interested in such financing had they known of it.

<!-- PDF page 50 (printed 41) -->

### Installation Quality

Immediately following heat pump installation, customers reported on the work of their installers. On average, customers were satisfied with both their installers’ quality of work and their installers’ knowledge specific to heat pumps, as shown in Figure 5-13. Satisfaction with installers averaged 4.4 on a 1 to 5 scale, but respondents were slightly (but significantly) more satisfied with contractors' knowledge of heat pumps and the quality of their work than with their knowledge of the program[^17].

**Figure 5-13. Customer Satisfaction with Installer Quality of Work and Knowledge Directly Following Installation**

[DIAGRAM DESCRIPTION: A horizontal clustered bar chart with two series per satisfaction level: "Installer quality of work (n=298)" (orange, upper bar) and "Installer knowledge about heat pumps (n=299)" (slate blue, lower bar). The x-axis runs 0% to 90%. Values (quality of work / knowledge): Very satisfied = 76% / 83%; Somewhat satisfied = 8% / 4%; Neither satisfied nor dissatisfied = 3% / 1%; Somewhat dissatisfied = 2% / 1%; Very dissatisfied = 11% / 11%.]

The team followed-up with customers approximately six months after installation. In this second round of questions, customers were again asked to report on the skills and knowledge of the contractors who had installed their heat pumps. Figure 5-14 below highlights customers’ overwhelmingly high opinion of installers’ capabilities in regards to installing and servicing heat pumps.

[^17]: p=.001, .005, respectively.

<!-- PDF page 51 (printed 42) -->

**Figure 5-14. Customer Opinion of Installer Skill and Knowledge Six Months Following Installation**

[DIAGRAM DESCRIPTION: A set of four horizontal 100% stacked bars. The legend, left to right, is: Strongly disagree (blue), Disagree (light orange), Neither agree nor disagree (light blue), Agree (orange), Strongly agree (slate). The x-axis runs 0% to 100%. Only some segments carry labels; very thin segments at the left edge are unlabeled. Labeled values: "My contractor had the appropriate skills to properly install my heat pump (n=148)": 2% (neither agree nor disagree), 16% (agree), 82% (strongly agree). "My heat pump was sized correctly by my contractor to adequately heat and cool the space (n=176)": 1% (thin segment at left), 19% agree, 78% strongly agree. "My contractor was able to answer all of the questions I had about my heat pump (n=181)": 6% (neither), 22% agree, 71% strongly agree. "My contractor was able to provide adequate maintenance and repair of my heat pump (n=125)": 14% (neither), 19% agree, 66% strongly agree.]

It is important to acknowledge that only one customer reported strong disagreement across these questions, and should thus be considered an outlier case. The four customers who reported disagreement with their installers’ ability to properly size the equipment (n=2) and answer questions about the equipment (n=2) were otherwise satisfied with their installers’ level of knowledge and skills.

In total, nine customers who had issues with their heat pumps contacted their original installers. Their level of satisfaction in these interactions was varied: two were very dissatisfied with their responses, one was neither dissatisfied nor satisfied, two were somewhat satisfied, and 4 were very satisfied. Unfortunately, only one respondent specified the reason for their dissatisfaction, which was related to scheduling and following through with the customer’s repair needs.

### Knowledge of Program

Overall, customers reported that installers have adequate knowledge of the Program, including what assistance it offers to participants and how to complete the necessary program paperwork. Directly following heat pump installation, customers reported on their satisfaction of their installer’s knowledge about the Program. Of the customers that provided a response (n=295), 76 percent reported being very satisfied, and 8 percent satisfied; dissatisfied customers represented 13 percent of the responses. In addition, six months following installation during the Customer Satisfaction survey, 91 percent of the 180 customers who answered the question said they agreed that their contractor was knowledgeable about the rebate process. This finding indicates that the Program’s application process was simple and easy to understand and that the Program did an effective job communicating program requirements to the participating installers.

### Program Marketing

Overall, installers are accurately marketing the Program to their customers and have avoided “overpromising” either what the Program can offer and what a ductless heat pump can deliver. Specifically, 94% of the 176 respondents in the Customer Satisfaction survey agreed with the following statement: The information provided to me about the PowerSmart Maine Heat Pump Pilot Program by my contractor was accurate and reflected the experience I have had with my

<!-- PDF page 52 (printed 43) -->

heat pump thus far. No customers disagreed with this statement, and 72% indicated that they strongly agreed. Additionally, 88% of the 177 customers who reported an opinion said that their heat pump has been operating as well as had been advertised by contractors and program material. These two data points illustrate that customer experiences with their heat pumps and the Program align with what was advertised by contractors.

Likewise, installers are actively marketing the Program to potential customers. Of the 14 installers who were asked the question during in-depth interviews, all reported discussing the Program with their customers. Two additional installers who were aware of the Program said they had not had the opportunity to discuss the program with their customers yet. However, installers also highlighted the fact that customers are frequently the ones pushing for the installation of ductless heat pumps (12 of 12 asked the question), so for some customers promotion of the technology is unnecessary. This finding suggests that the Program marketing is effective at encouraging heat pump installations as customers become more aware of the technology.

In addition, installers are frequently recommending heat pumps. Of those installers that were asked the question (n = 19), all recommend ductless heat pumps to their customers. When asked if they promote ductless heat pumps over other types of heating or cooling equipment, four of the seven installers said that they do, while the remaining three said that they promote ductless heat pumps to the same degree as other equipment. Eight installers were asked to report on how often they recommend heat pumps to customers when they are a good fit; responses ranged from 25% to 100% of the time, with a mean response of 89% of the time.

### Heat Pump Installation Trends

Per program documentation, a majority of the heat pumps installed as part of the program are Fujitsu heat pumps. Table 5-3 below details the number of heat pumps installed as part of the Program as of September 25, 2013.

**Table 5-3. Heat Pump Installation by Brand**

| Brand      | Number Installed | Percent of Total |
| ---------- | ---------------- | ---------------- |
| Fujitsu    | 820              | 88%              |
| Mitsubishi | 86               | 9%               |
| Daikin     | 22               | 2%               |
| LG         | 1                | 0%               |
| **Total**  | **929**          | **100%**         |

When asked why they choose to install or recommend one brand over another, installers expressed their higher opinion and trust of the quality of a particular manufacturer’s product over another’s. However, several felt that Fujitsu, Mitsubishi, and Daikin all had products of similarly exceptional quality. Others said that they mostly work with the heat pumps that their distributor provides and recommends to them. For the most part, installers expressed loyalty to the distributor and trust in their product choices over any loyalty to a particular brand. In this way, the distributors’ product preferences have a large impact on the types of heat pumps that are installed within the Utilities’ service territories.

<!-- PDF page 53 (printed 44) -->

For installers, the availability of heat pumps was not a significant issue in terms of determining which models to install, though there have been supply interruptions in the past. These interruptions were primarily due to increasing demand, pricing specials from manufacturers’ rebates, and overseas shipping delays. However, all installers reported that supply is not a consistent issue for their projects.

## 5.4 Program Barriers

The Heat Pump Pilot Program was designed around mitigating four major barriers: (1) lack of awareness regarding heat pumps, (2) difficulty identifying qualified contractors, (3) high first costs of installation, and (4) lack of available capital to make home improvements. The research team discussed these barriers and others with customers and installers to determine their impact on the Program’s performance.

### Customer Barriers to Participation

The research team identified several barriers experienced by customers when making the decision to purchase and install a heat pump and participate in the Program. When asked to describe the concerns they may have had when they were trying to decide whether to install a heat pump, a majority of customers reported concerns regarding the pumps’ performance in cold weather, their overall cost-effectiveness, and their reliability. These concerns all stem from possible knowledge gaps among potential customers, and indicate that effective customer education was needed to close these gaps. Responses relating to heat pumps are shown in Figure 5-15.

**Figure 5-15. Concerns about Heat Pumps (n=277)**

[DIAGRAM DESCRIPTION: A horizontal bar chart. The x-axis is "Percentage of Respondents" (0% to 70%). Bars, in order: Heat pump performance in low temperatures = 63%; The cost savings of the heat pump might not be worth the investment cost = 45%; Reliability of the heat pump = 34%; Finding a reliable vendor/contractor to install a new heat pump = 17%; Disruptiveness of the installation = 5%; Higher electricity bills = 1%; Upfront cost of installing the heat pump = 1%; Ability to heat an entire home = 0%; Possibility of pipes freezing = 0%.]

Participants also recalled concerns they had about the Program prior to participation. Relative to concerns about the heat pumps, respondents reported that worries about the Program prior to participation were infrequent (<10% of respondents). Reported concerns included potential application difficulties and the amount of time it might take to receive the rebate check.

<!-- PDF page 54 (printed 45) -->

In addition, the research team asked installers for their perspective on barriers to selling and installing ductless heat pumps to their customers. The most frequent response, cited by half of the installers, was that they perceived the first cost of the equipment was prohibitive for many customers, regardless of sales technique. In fact, two installers had difficulty justifying the cost of the equipment to customers. As ductless heat pumps are a supplemental technology, they can be a harder sell to customers compared to other primary heating and cooling systems or other secondary systems that cost less. However, as customers were driving demand for heat pumps and did not require to be “sold” on the equipment, this barrier had little impact on the Program’s performance.

The second most frequently mentioned barrier installers noted was customers’ lack of awareness of the ductless heat pump technology (e.g., its efficiency, its heating and cooling capabilities). When asked what type of customer typically installs ductless heat pumps, installers mostly agreed that they tend to be those who are already aware of and educated on heat pump capabilities and uses. Specifically, installers said that these customers tend to be more affluent, educated, and have a good grasp on their existing energy usage. These customers not only have more time to devote to researching the best heating and cooling options, but also have the ability to decipher publically available technical reports and to make informed decisions on equipment installation. This finding mirrors the identified characteristics of typical program participants.

Another key demographic of ductless heat pump installers are those who have existing knowledge of heat pumps through their profession in building or energy services. These responses indicate that adopters of ductless heat pump technology are mostly those that are aware of and educated on heat pump capabilities and uses. This finding suggests that a lack of a wider awareness of and education on ductless heat pumps—especially among customers who might not educate themselves on heating and cooling technologies—is a barrier toward additional installations.

Likewise, installers reported that customers often have misconceptions about ductless heat pumps and the effectiveness of the equipment. Typical misconceptions and questions arise in regard to heat pumps’ cost-effectiveness and overall reliability. These findings suggest specific areas in which the customer base is unfamiliar with heat pump technology. Other concerns and questions include concerns about what would happen during power outages, the likelihood of pipes freezing, the quality of the heat, the noise level of units, and the aesthetics of the indoor and outdoor units. Figure 5-16 summarizes customer misconceptions and the types of questions and concerns they voiced to installers.

<!-- PDF page 55 (printed 46) -->

**Figure 5-16. Number of Installer Mentions of Customers’ Common Misconceptions, Questions, and Concerns Regarding Ductless Heat Pumps**

[DIAGRAM DESCRIPTION: A horizontal bar chart in two groups, with the x-axis labeled "Number of Installers". Group "Common Misconceptions": It is the same as traditional electric heating, and thus will be costly to run = 6; It is a poor, unreliable technology = 5; It will solve all of their heating problems / It will replace their entire current system = 3; It cannot run at cold temperatures = 2. Group "Common Questions or Concerns" (group label partly cut off at the left edge of the page): How much it will cost to run = 9; Aesthetics, inside and outside of the home = 6; Reliability of the technology = 6; Logistics of installation, and how the heat will be distributed throughout the house = 4; Noisiness = 3; How much money they will save = 2.]

### Installer Barriers to Selling Heat Pumps

Of the 18 installers queried, 16 reported facing challenges when trying to sell ductless heat pumps to customers. Beyond the issues associated with selling a relatively new technology to a large customer base, there are issues that are currently preventing installers from selling as many heat pumps as they would like. For installers, barriers to installing ductless heat pumps are primarily a lack of resources and tools that would help in sales and installation, as well as misinformation about the technology being spread by word of mouth. Specifically, installers highlighted the following challenges:

- Poor quality installations being performed by inexperienced or unlicensed installers has created a negative image for heat pumps (n = 4)

- The lack of available tools to predict cost savings makes it difficult for installers to educate customers regarding heat pump payback (n = 3)

- Customers’ negative attitude toward zonal heating (n = 2)

- False information and negative opinions being spread in the market about the technology (n = 2)

- The logistics of installation, including how to properly zone the house and the proper placement of piping (n = 2)

### Efforts to Overcome Barriers for Installers

While the Program has worked to address many of the barriers faced by customers, installers reported that additional assistance from the Program and its partners, specifically ongoing trainings and educational materials, may encourage additional heat pump installations.

<!-- PDF page 56 (printed 47) -->

Most of the installers (15 of 17 asked) reported being aware of ductless heat pump trainings and technical assistance available to them; most of these reported that they have used these resources (13 of 14). Specifically, installers mentioned having attended trainings hosted by distributors (n = 9); of these, the majority were sponsored by Fujitsu (n = 9), followed by Mitsubishi (n = 5), the EPA (n = 1) and Efficiency Maine (n = 1). However, of the 14 installers asked, nine reported that their company would benefit from having additional training or technical assistance when attempting to sell heat pumps. Specifically, the types of technical assistance and trainings needed included:

- **Tools for calculating energy savings**. A number of installers spoke about the need for a tool that would help estimate energy savings for customers based on their current energy usage. Many installers expressed frustration with their current inability to estimate savings for customers, especially when comparing across fuel types.

- **More literature available on the systems.** One installer said that local manufacturer reps run out of detailed literature on the ductless heat pump systems quickly since the demand is high. Having glossy literature to provide to customers is an important selling tool, so having enough for all installers to distribute is important.

- **In-depth trainings available locally.** Many installers mentioned that the trainings currently being run through distributors provide only a cursory look at the heat pump technology. Four installers said that their company would benefit from a hands-on training that would offer more background for ductless heat pump assembly, maintenance, and repair. As it is now, most installers are learning about the technology on the job, and they call manufacturers’ support lines with specific questions on an as-needed basis. If there were trainings that addressed this education gap up-front and helped installers troubleshoot and diagnose problems themselves, the heat pump market could be better served. Since the only trainings that provided this information occur out-of-state, many firms could not afford to send their installers to such trainings. As one installer articulated, “We are the installers, but we are also the service people… It would be good to understand how everything works 100%, so that if a customer has a problem, we already know what that is, so it can be easily fixed. It would put more confidence in the business as well.”

<!-- PDF page 57 -->

_(Blank page in the source.)_

<!-- PDF page 58 (printed 1) -->

# APPENDIX A: EVAULATION DETAILS

This appendix presents an overview of the analysis structure of the impact evaluation, which centers on the development of a baseline consumption and a post installation (reporting period) consumption model. These two models are used to normalize the change in overall energy consumption due to the heat pumps and overall cost change due to changes in the fuel and electricity use.

**Figure A-1. Analysis Structure for Impact Evaluation**

[DIAGRAM DESCRIPTION: A flowchart read left to right, three columns of boxes. Inputs (left column, boxes with light outlines): "Electricity Billing Records- Post-Installation"; "Liquid/Alternative Fuel Use Records- Prior Years"; "Weather Data- Prior Years" (these three feed the "Baseline Energy Consumption Model"); then "Study Participant Static Factors"; "Electricity Billing Records- Post-Installation"; "Liquid/Alternative Fuel Use Records- Post-Installation"; "Hourly Weather Data and Local Temperature Data - Reporting Period" (these four feed the "Post-Installation Energy Consumption Model"); "Generation Fuel Mix and CO2 Emissions Factors" (feeds the "CO2 Savings Model"); "Study Participant Free Ridership Responses" (feeds the "Net Savings Model"). Middle column: "Baseline Energy Consumption Model" and "Post-Installation Energy Consumption Model" (the baseline model also feeds the post-installation model). Both consumption models feed three savings models: "Adjusted Cost Savings Model" (output: "Cost Impacts"), "On Peak Savings Model" (output: "Electricity Demand Impacts") and "Routine Adjusted Energy Savings Model" (output: "Energy Savings Impacts"). The routine-adjusted energy savings model in turn feeds the "CO2 Savings Model" (output: "CO2 Impacts") and the "Net Savings Model" (output: "Net Impacts").]

<!-- PDF page 59 (printed 2) -->

Definition and limitations of normalized and non-normalized data:

o Non-normalized energy use data can only be used to draw conclusions about the given period in which the data was collected. For example, the simple subtraction of baseline and reporting period results, if taken in different time periods, could result in skewed findings because the differences in weather between the periods were not controlled for. Also when averaging non-normalized results between different homes, differences in home features such as size are not being controlled for and can also lead to skewed findings. However, if the differences between the conditions, such as home features and weather, are known to be small, then the use of non-normalized data can be useful and help lead to significant findings.

o Normalized energy is more helpful because it can be used to compare data from different homes, taken in different weather conditions due to different time periods or locations, or homes of differing sizes, features, etc. as long as those variables are incorporated into the normalization process. Normalization is the process of controlling for other variables so that the change in energy use can be confidently attributed to the intervention under study, heat pump installation in this case, and not other condition based factors.

Using the raw meter data, the following are the average **non-normalized** household electricity use and heat pump electricity use values from the reporting period. These values are broken out by month and mirror the monthly raw reported values provided to Emera Maine during the data recording period.

**Figure A-2. Monthly Heat Pump Usage, kWh (March 2013-May 2014)**

[DIAGRAM DESCRIPTION: A clustered vertical bar chart with many thin multicolored bars (one color per monitored site; no legend) for each month from March 2013 to May 2014. The y-axis is "Monthly Heat Pump Usage (kWh)", 0 to 2500. Usage is low (mostly under about 250 kWh per site) from about April through September 2013, rises from October 2013, and peaks from November 2013 through March 2014, with individual site bars reaching roughly 1,000 to 2,100 kWh (the tallest, a little over 2,000 kWh, in December 2013). Usage falls back toward 100-500 kWh by April-May 2014. March 2013 shows only a few bars (staggered eMonitor installation).]

<!-- PDF page 60 (printed 3) -->

Note this graph presents the raw collected data, which includes data gaps. These gaps are the result of the staggered start dates of eMonitor installation as well as missing data during the March 2013 to May 2014 period. For instance, the eMonitors were installed over several months beginning in March 2013, which is reflected in the blank data of the graph.

Observed **non-normalized** change in electricity consumption is presented in Figure A-3, by showing both Pre and Post actual values[^1]. Note that sites with higher consumption in the Pre condition previously had electric resistance heating as the primary heating source; this result is congruent with the expected change in consumption. In general there is a net increase in main power from the baseline to the reporting period. However, this change is not normalized, so does not account for differences in weather or other factors between the two periods.

**Figure A-3. Observed Pre and Post Overall Electricity Consumption by Season**

[DIAGRAM DESCRIPTION: A dot plot with three stacked panels, one per season ("Cooling Season", "Heating Season", "Shoulder Season", labeled at right). The x-axis is "Site" (one position per site, no site labels); the y-axis is "Seasonal Sum of Electric Consumption (kWh)", 0 to 15,000 in each panel. Two dot series: "PreElec" (orange) and "PostElec" (blue-gray). In the cooling and shoulder panels, pre and post values are generally similar (mostly under about 5,000 kWh in cooling and under about 2,500 kWh in shoulder), with a few post outliers up to about 10,000 kWh (cooling). In the heating panel, post-installation values (blue) are generally higher than pre-installation values (orange; mostly about 2,000 to 8,000 kWh) for many sites, ranging up to about 13,000 kWh.]

[^1]: One site with significantly higher consumption is omitted from this plot.

<!-- PDF page 61 (printed 4) -->

Figure A-4 presents the **non-normalized** average kWh per day of all sample sites observed during a 15-month reporting period from March 2013 to May 2014. The error bands represent the 90% confidence interval around the mean value shown by the line. The observed values show that the heat pumps represent a noticeable portion of the total electricity consumption for these sites. The only time when the heat pump curve load shape does not drive the main load shape is during July, when additional electric power may be used to run fans, other cooling units, or other services, such as pool pumps.

**Figure A-4. Observed Main Power and Heat Pump Circuits, average kWh/day**

[DIAGRAM DESCRIPTION: A line chart with 90% confidence bands. The x-axis runs monthly from Mar-13 to May-14; the y-axis is labeled "Hourly Demand (kW)" (about 0 to 1.6; the figure title says average kWh/day). Two smoothed lines: "Overall Usage" (teal) and "Heat Pump Usage" (salmon). Overall usage starts near 1.4 in Mar-13, falls to about 0.9-1.0 by Jun-Sep 2013, then rises to about 1.5 from Dec-13 to Mar-14 before falling to about 1.0 in May-14. Heat pump usage starts near 0.6 in Mar-13, falls to about 0.1 in Sep-13, rises to about 0.65-0.7 in Jan-Mar 2014, and falls to about 0.2 in May-14. Values are approximate readings from the chart.]

<!-- PDF page 62 (printed 5) -->

**Non-normalized** hourly demand curves show how three different heating appliances contribute to total demand in the sites throughout typical days during the heating season, from October to April, and the rest of the year. The heating appliances demand more electricity during the heating season, as illustrated in Figure A-5. The heat pump and electric resistance heat appliances have higher demand because furnaces only use electricity to power fans and timers; the furnace curves mainly represent where furnaces continued to be used alongside the heat pump. These curves also show that those sites with electric resistance heat continued to use these electric heat sources; however, only three sites had electric resistance heat, so there is more uncertainty around the average demand value. Because there were only three sites with electric heat, no strict conclusions can be drawn, but sites with electric heat may warrant further consideration because their change in electric demand is different during the heating season.

**Figure A-5. Heating Appliance Use during the Reporting Period, Heating Season and Non-Heating Season (watts)**

[DIAGRAM DESCRIPTION: A 2x2 grid of line charts with 90% confidence bands. Columns: "Heating Season" and "Non-Heating Season"; rows: "Weekday" and "Weekend". The x-axis is "Hour of Day" (0 to 23); the y-axis is "Demand (watts)" (0 to about 600+). Three appliance series (legend "Appliance"): furnaces (red), elec_heat (green) and hp (blue). Heating season, weekday: hp is roughly 500-600 W (peaking near 600 W around hour 7, dipping to about 450 W around hour 15); elec_heat is about 350-500 W and declines through the day; furnaces stay near 30-60 W. Heating season, weekend: hp is about 450-570 W; elec_heat is about 330-440 W; furnaces are near 30-50 W. Non-heating season (weekday and weekend): hp is about 140-190 W; elec_heat and furnaces are near 0-25 W. Values are approximate readings from the chart.]

To calculate non-normalized heating oil reductions, the research team applied values for heat pump efficiency and the heating value of heating oil (BTU/gallon) to the heat pump energy use to estimate the equivalent number of gallons represented by this heat pump use.

<!-- PDF page 63 (printed 6) -->

Table A-1 presents the Maine Electricity Suppliers Mix used as the source for the CO₂ intensity of the electricity use. These impact calculations use the most recent values, 265.93 for the Maine Public Service and 784.37 for the Bangor Hydro regions.

**Table A-1. Maine Electricity Suppliers Mix of Air Emissions**

| Post date | Utility                       | Period of Time               | Carbon Dioxide, (lbs/MWh) | Nitrogen Oxide, (lbs/MWh) | Sulfur Dioxide, (lbs/MWh) |
| --------- | ----------------------------- | ---------------------------- | ------------------------- | ------------------------- | ------------------------- |
| Sep-14    | Maine Public Service Utility  | January 2013 - December 2013 | 265.93                    | 0.21                      | 0.27                      |
| Sep-14    | Bangor Hydro-Electric Company | January 2013 - December 2013 | 784.37                    | 0.74                      | 0.62                      |

The research team developed regression models using electricity usage data and 2012-2014 weather data to determine the normalized change in energy use from the pre and post periods due to the program heat pumps.

The following model was applied separately to heating, cooling and shoulder season data for the pre- and post- installation periods; the seasonal models captured differences in parameter coefficients across seasons of use.

**Equation 1. General Linear Regression Model**

`lm(formula = usage ~ size + season.dd.act + electric_heat + cool_have, data = x)`

A definition of the regression variables is found in Table A-2.

**Table A-2. Definition of Linear Regression Variables**

| Variable      | Definition                                                                                   |
| ------------- | -------------------------------------------------------------------------------------------- |
| size          | Home size, expressed in square feet                                                          |
| season.dd.act | Degree days in the observed season (HDD+CDD)                                                 |
| electric_heat | Binary expressing whether a home had an electric resistance heating system (no = 0; yes = 1) |
| cool_have     | Binary expressing whether a home had a previous cooling system (no = 0; yes = 1)             |

<!-- PDF page 64 (printed 7) -->

Table A-3 presents the resulting coefficients for the separate cooling, heating and shoulder season models.

**Table A-3. Resulting Model Coefficients for Cooling, Heating and Shoulder Seasons**

| Seasons       | Pre: Cooling | Pre: Heating | Pre: Shoulder | Post: Cooling | Post: Heating | Post: Shoulder |
| ------------- | ------------ | ------------ | ------------- | ------------- | ------------- | -------------- |
| Intercept     | A.1 1413     | A.2 3522     | A.3 1082      | A.4 1518      | A.5 7430      | A.6 150        |
| size          | A.7 0.29     | A.8 0.77     | A.9 0.20      | A.10 0.33     | A.11 0.49     | A.12 0.07      |
| season.dd.act | A.13 -0.86   | A.14 0.95    | A.15 -0.53    | A.16 1.27     | A.17 0.10     | A.18 1.59      |
| electric_heat | A.19 61.5    | A.20 1018    | A.21 96       | A.22 -677     | A.23 611      | A.24 21        |
| cool_have     | A.25 292     | A.26 -438    | A.27 25       | A.28 -605     | A.29 -1280    | A.30 -520      |

_Extractor note (not source text): the PDF prints a cell label (A.1 to A.30) beside each coefficient; they are kept here as printed. The first header row of the PDF table groups the columns under "Pre" and "Post"._

These models were used to estimate the change in electricity consumption due to the installation of the heat pump for each of these three seasons. In order to estimate a normalized change in electricity use, the evaluation team used the program data for **size**, **electric_heat** and **cool_have** variable values, as well as TMY (typical meteorological year) weather data for the **season.dd.act** variable value. The evaluation team was also able to compare consumption in other time periods, using the observed weather data; for instance, by inputting 2013 weather data to the model, the evaluation team could estimate a value for the difference in consumption in two scenarios (one with and one without) the heat pump in 2013.

The evaluation team reported estimated use and savings to the TMY weather data. The weather during baseline and reporting periods were both more extreme than TMY HDD and CDD values. If weather in future program years reflects the weather in the baseline and reporting period instead of typical values, estimated use and savings should be re-calculated. Table A-4 and Table A-5 show the comparative values.

<!-- PDF page 65 (printed 8) -->

**Table A-4. HDD Normals and Actuals, by Utility and Season**

| Utility | Season   | Baseline | Reporting | TMY   |
| ------- | -------- | -------- | --------- | ----- |
| BHE     | Cooling  | 313      | 342       | 213   |
| BHE     | Heating  | 8,756    | 8,947     | 6,888 |
| BHE     | Shoulder | 716      | 787       | 628   |
| MPS     | Cooling  | 301      | 363       | 486   |
| MPS     | Heating  | 7,352    | 8,493     | 7,811 |
| MPS     | Shoulder | 681      | 663       | 928   |

**Table A-5. CDD Normals and Actuals, by Utility and Season**

| Utility | Season   | Baseline | Reporting | TMY |
| ------- | -------- | -------- | --------- | --- |
| BHE     | Cooling  | 480      | 451       | 542 |
| BHE     | Heating  | 3        | 10        | 6   |
| BHE     | Shoulder | 68       | 76        | 41  |
| MPS     | Cooling  | 292      | 266       | 318 |
| MPS     | Heating  | 5        | 3         | 2   |
| MPS     | Shoulder | 55       | 55        | 20  |
